              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="2059647734">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
            <Curve classid="Curve" id="555779806" name="w0_hz" link="849975948" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <User classid="UserCmp" id="827897022" name="master:pgb" x="1206" y="954" w="41" h="40" z="1070" orient="0" defn="master:pgb" link="-1" q="4" disable="true">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Iq" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="960348314" name="master:pgb" x="1170" y="846" w="41" h="40" z="1080" orient="0" defn="master:pgb" link="-1" q="4" disable="true">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Id" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:abs" id="2049725733" x="882" y="306" w="80" h="34" z="730" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="82663314">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="708983048" x="828" y="54" w="64" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="w0_filt_ref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1277737798" x="756" y="18" w="22" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="wn" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1467732736" name="master:const" x="1350" y="378" w="76" h="22" z="210" orient="6" defn="master:const" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="50" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="966726527" x="1386" y="414" w="56" h="80" z="520" orient="7" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:emtconst" id="1206105607" x="1134" y="342" w="76" h="22" z="170" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="116269466">
            <param name="Name" value="" />
            <param name="Value" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1307477194" name="master:datalabel" x="1386" y="450" w="48" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="rad50hz" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="346870271" name="master:pgb" x="1134" y="306" w="73" h="40" z="1120" orient="0" defn="master:pgb" link="-1" q="4" disable="true">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="w0_filt_hz" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:div" id="1464968075" x="1098" y="306" w="80" h="59" z="1040" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:emtconst" id="1717646050" x="1458" y="414" w="76" h="22" z="220" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="116269466">
            <param name="Name" value="" />
            <param name="Value" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="849975948" name="master:pgb" x="1512" y="630" w="53" h="40" z="1100" orient="0" defn="master:pgb" link="-1" q="4" disable="true">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="w0_hz" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1400584593" name="" x="1440" y="630" w="28" h="82" orient="0" disable="true">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-18" y="-72" />
        </Wire>
        <User classid="UserCmp" defn="master:div" id="803859237" x="1476" y="630" w="80" h="59" z="1020" orient="0" link="-1" q="4" disable="true">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:emtconst" id="2085044597" x="1512" y="666" w="76" h="22" z="300" orient="2" link="-1" q="4" disable="true">
          <paramlist link="-1" name="" crc="116269466">
            <param name="Name" value="" />
            <param name="Value" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="128910641" x="756" y="90" w="22" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="w0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="698462163" x="792" y="54" w="80" h="82" z="720" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="1" />
            <param name="D" value="0" />
            <param name="E" value="-1" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:const" id="1507441478" x="108" y="36" w="76" h="22" z="10" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="134213284" name="" x="828" y="126" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1126198087" name="" x="828" y="252" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="606999329" name="" x="990" y="306" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="300435859" name="" x="810" y="306" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
      </schematic>
    </Definition>
    <Definition classid="UserCmpDefn" name="PLL_seq" build="" crc="101837371" view="false" instances="0" date="1789555701" id="1046470105" w="320" h="400" url="" group="">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <graphics size="4">
        <Port classid="Port" id="812158884" x="-72" y="-54">
          <paramlist>
            <param name="name" value="vg_pu" />
            <param name="dim" value="3" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
          </paramlist>
        </Port>
        <Port classid="Port" id="1511331049" x="-72" y="72">
          <paramlist>
            <param name="name" value="i_pu" />
            <param name="dim" value="3" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
          </paramlist>
        </Port>
        <Port classid="Port" id="1222410975" x="72" y="18">
          <paramlist>
            <param name="name" value="pos_Iq_pu" />
            <param name="dim" value="1" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
          </paramlist>
        </Port>
        <Port classid="Port" id="509884057" x="72" y="0">
          <paramlist>
            <param name="name" value="pos_Id_pu" />
            <param name="dim" value="1" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
          </paramlist>
        </Port>
        <Port classid="Port" id="1051745346" x="72" y="72">
          <paramlist>
            <param name="name" value="f_hz" />
            <param name="dim" value="1" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
          </paramlist>
        </Port>
        <Port classid="Port" id="63627409" x="72" y="-72">
          <paramlist>
            <param name="name" value="pos_Vmag_pu" />
            <param name="dim" value="1" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
          </paramlist>
        </Port>
        <Port classid="Port" id="265895647" x="72" y="-36">
          <paramlist>
            <param name="name" value="pos_Imag_pu" />
            <param name="dim" value="1" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
          </paramlist>
        </Port>
        <Port classid="Port" id="1711048495" x="72" y="54">
          <paramlist>
            <param name="name" value="neg_Iq_pu" />
            <param name="dim" value="1" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
          </paramlist>
        </Port>
        <Port classid="Port" id="337984533" x="72" y="36">
          <paramlist>
            <param name="name" value="neg_Id_pu" />
            <param name="dim" value="1" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
          </paramlist>
        </Port>
        <Port classid="Port" id="18551993" x="72" y="-54">
          <paramlist>
            <param name="name" value="neg_Vmag_pu" />
            <param name="dim" value="1" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
          </paramlist>
        </Port>
        <Port classid="Port" id="373610203" x="72" y="-18">
          <paramlist>
            <param name="name" value="neg_Imag_pu" />
            <param name="dim" value="1" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
          </paramlist>
        </Port>
        <paramlist>
          <param name="show_border" value="0" />
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
        </paramlist>
        <Gfx classid="Graphics.Rectangle" id="95457148" x="-48" y="-88" w="96" h="178">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1555363548" x="48" y="-72">
          <vertex x="0" y="0" />
          <vertex x="23" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="800994755" x="48" y="-54">
          <vertex x="0" y="0" />
          <vertex x="24" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="553812637" x="48" y="-36">
          <vertex x="0" y="0" />
          <vertex x="24" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1111556286" x="48" y="-18">
          <vertex x="0" y="0" />
          <vertex x="24" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="865054053" x="48" y="0">
          <vertex x="0" y="0" />
          <vertex x="24" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="191396272" x="48" y="18">
          <vertex x="0" y="0" />
          <vertex x="26" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="895886491" x="48" y="36">
          <vertex x="0" y="0" />
          <vertex x="24" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1085900782" x="48" y="54">
          <vertex x="0" y="0" />
          <vertex x="24" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1014601442" x="-72" y="-54">
          <vertex x="0" y="0" />
          <vertex x="24" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1576342266" x="-72" y="72">
          <vertex x="0" y="0" />
          <vertex x="24" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1665515632" x="-12" y="4">
          <paramlist>
            <param name="text" value="PLL" />
            <param name="anchor" value="0" />
            <param name="full_font" value="Tahoma, 13world" />
            <param name="angle" value="0" />
            <param name="color" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="411322337" x="-47" y="76">
          <paramlist>
            <param name="text" value="I(3)" />
            <param name="anchor" value="0" />
            <param name="full_font" value="Tahoma, 13world" />
            <param name="angle" value="0" />
            <param name="color" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="294138588" x="-47" y="-54">
          <paramlist>
            <param name="text" value="V(3)" />
            <param name="anchor" value="0" />
            <param name="full_font" value="Tahoma, 13world" />
            <param name="angle" value="0" />
            <param name="color" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="485510829" x="21" y="-69">
          <paramlist>
            <param name="text" value="vpos" />
            <param name="anchor" value="0" />
            <param name="full_font" value="Tahoma, 8.25pt" />
            <param name="angle" value="0" />
            <param name="color" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="243222335" x="21" y="-51">
          <paramlist>
            <param name="text" value="vneg" />
            <param name="anchor" value="0" />
            <param name="full_font" value="Tahoma, 8.25pt" />
            <param name="angle" value="0" />
            <param name="color" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2140783039" x="24" y="-32">
          <paramlist>
            <param name="text" value="ipos" />
            <param name="anchor" value="0" />
            <param name="full_font" value="Tahoma, 8.25pt" />
            <param name="angle" value="0" />
            <param name="color" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="513178415" x="23" y="-14">
          <paramlist>
            <param name="text" value="ineg" />
            <param name="anchor" value="0" />
            <param name="full_font" value="Tahoma, 8.25pt" />
            <param name="angle" value="0" />
            <param name="color" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="124081843" x="18" y="4">
          <paramlist>
            <param name="text" value="idpos" />
            <param name="anchor" value="0" />
            <param name="full_font" value="Tahoma, 8.25pt" />
            <param name="angle" value="0" />
            <param name="color" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1100101514" x="18" y="22">
          <paramlist>
            <param name="text" value="iqpos" />
            <param name="anchor" value="0" />
            <param name="full_font" value="Tahoma, 8.25pt" />
            <param name="angle" value="0" />
            <param name="color" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="803451688" x="18" y="40">
          <paramlist>
            <param name="text" value="idneg" />
            <param name="anchor" value="0" />
            <param name="full_font" value="Tahoma, 8.25pt" />
            <param name="angle" value="0" />
            <param name="color" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="863341474" x="17" y="58">
          <paramlist>
            <param name="text" value="iqneg" />
            <param name="anchor" value="0" />
            <param name="full_font" value="Tahoma, 8.25pt" />
            <param name="angle" value="0" />
            <param name="color" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="28930887" x="48" y="72">
          <vertex x="0" y="0" />
          <vertex x="24" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1632239388" x="40" y="75">
          <paramlist>
            <param name="text" value="f" />
            <param name="anchor" value="0" />
            <param name="full_font" value="Tahoma, 8.25pt" />
            <param name="angle" value="0" />
            <param name="color" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
      </graphics>
      <form name="" splitter="60">
        <category name="Configuration">
          <cond><![CDATA[true]]></cond>
          <parameter name="Name" desc="Name" group="" type="Text" helpmode="Overwrite" allowemptystr="true">
            <value><![CDATA[]]></value>
            <cond><![CDATA[true]]></cond>
            <help><![CDATA[The name of the component]]></help>
            <regex><![CDATA[]]></regex>
            <error_msg><![CDATA[]]></error_msg>
          </parameter>
        </category>
      </form>
      <schematic classid="UserCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="show_terminals" value="0" />
          <param name="virtual_filter" value="" />
          <param name="animation_freq" value="500" />
        </paramlist>
        <User id="1932491849" classid="UserCmp" defn="master:import" x="72" y="144" h="25" w="81" z="10" q="4" orient="0" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="vg_pu" />
          </paramlist>
        </User>
        <User id="1481311105" classid="UserCmp" defn="master:import" x="72" y="162" h="25" w="70" z="20" q="4" orient="0" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="i_pu" />
          </paramlist>
        </User>
        <User id="1158917247" classid="UserCmp" defn="master:export" x="666" y="72" h="24" w="103" z="300" q="4" orient="2" link="-1" disable="false">
          <paramlist name="" link="-1" crc="68967217">
            <param name="Name" value="pos_Iq_pu" />
          </paramlist>
        </User>
        <User id="822083015" classid="UserCmp" defn="master:export" x="666" y="108" h="24" w="103" z="290" q="4" orient="2" link="-1" disable="false">
          <paramlist name="" link="-1" crc="68967217">
            <param name="Name" value="pos_Id_pu" />
          </paramlist>
        </User>
        <User id="504749419" classid="UserCmp" defn="master:export" x="666" y="198" h="24" w="68" z="260" q="4" orient="2" link="-1" disable="false">
          <paramlist name="" link="-1" crc="68967217">
            <param name="Name" value="f_hz" />
          </paramlist>
        </User>
        <User id="137296537" classid="UserCmp" defn="master:export" x="522" y="306" h="24" w="123" z="250" q="4" orient="2" link="-1" disable="false">
          <paramlist name="" link="-1" crc="68967217">
            <param name="Name" value="pos_Vmag_pu" />
          </paramlist>
        </User>
        <User id="1107844399" classid="UserCmp" defn="master:export" x="522" y="396" h="24" w="119" z="230" q="4" orient="2" link="-1" disable="false">
          <paramlist name="" link="-1" crc="68967217">
            <param name="Name" value="pos_Imag_pu" />
          </paramlist>
        </User>
        <User id="788157305" classid="UserCmp" defn="master:export" x="1278" y="72" h="24" w="105" z="280" q="4" orient="2" link="-1" disable="false">
          <paramlist name="" link="-1" crc="68967217">
            <param name="Name" value="neg_Iq_pu" />
          </paramlist>
        </User>
        <User id="1965569480" classid="UserCmp" defn="master:export" x="1278" y="108" h="24" w="105" z="270" q="4" orient="2" link="-1" disable="false">
          <paramlist name="" link="-1" crc="68967217">
            <param name="Name" value="neg_Id_pu" />
          </paramlist>
        </User>
        <User id="786456154" classid="UserCmp" defn="master:export" x="1152" y="306" h="24" w="125" z="240" q="4" orient="2" link="-1" disable="false">
          <paramlist name="" link="-1" crc="68967217">
            <param name="Name" value="neg_Vmag_pu" />
          </paramlist>
        </User>
        <User id="1881239544" classid="UserCmp" defn="master:export" x="1152" y="396" h="24" w="121" z="220" q="4" orient="2" link="-1" disable="false">
          <paramlist name="" link="-1" crc="68967217">
            <param name="Name" value="neg_Imag_pu" />
          </paramlist>
        </User>
        <grouping />
        <User classid="UserCmp" defn="master:realpole" id="1592859882" x="558" y="198" w="80" h="37" z="210" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="96177319">
            <param name="Limit" value="0" />
            <param name="COM" value="Real_Pole" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="G" value="1.0" />
            <param name="T" value="0.02" />
            <param name="Max" value="10.0" />
            <param name="Min" value="-10.0" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1059060039" name="master:const" x="162" y="216" w="76" h="22" z="30" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="50" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datatap" id="1210740418" x="432" y="108" w="28" h="26" z="140" orient="6" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datatap" id="548139575" x="432" y="72" w="28" h="26" z="160" orient="6" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1178427000" name="" x="414" y="144" w="10" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <User classid="UserCmp" defn="master:datalabel" id="1851181163" x="432" y="108" w="86" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="pll_pos_Vd_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="1127171676" x="432" y="72" w="86" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="pll_pos_Vq_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:div" id="647003362" x="486" y="198" w="80" h="59" z="80" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:emtconst" id="1143086297" x="450" y="234" w="76" h="22" z="40" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="116269466">
            <param name="Name" value="" />
            <param name="Value" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="543499186" x="594" y="198" w="46" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="pll_f_hz" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="306424514" name="" x="414" y="198" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datatap" id="58452122" x="558" y="108" w="28" h="26" z="130" orient="6" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datatap" id="1339009440" x="558" y="72" w="28" h="26" z="150" orient="6" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="804258069" x="558" y="108" w="82" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="pll_pos_Id_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="390025396" x="558" y="72" w="82" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="pll_pos_Iq_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1340404654" name="" x="414" y="162" w="136" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
          <vertex x="126" y="-72" />
        </Wire>
        <User classid="UserCmp" id="658701585" name="master:const" x="774" y="216" w="76" h="22" z="50" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="50" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datatap" id="180410322" x="1044" y="108" w="28" h="26" z="100" orient="6" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datatap" id="10142474" x="1044" y="72" w="28" h="26" z="120" orient="6" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1847560859" name="" x="1026" y="144" w="10" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <User classid="UserCmp" defn="master:datalabel" id="739196141" x="1044" y="108" w="88" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="pll_neg_Vd_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="1595134894" x="1044" y="72" w="88" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="pll_neg_Vq_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datatap" id="1079642529" x="1170" y="108" w="28" h="26" z="90" orient="6" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datatap" id="1014759649" x="1170" y="72" w="28" h="26" z="110" orient="6" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="1637372091" x="1170" y="108" w="84" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="pll_neg_Id_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="1070997575" x="1170" y="72" w="84" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="pll_neg_Iq_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2028186131" name="" x="1026" y="162" w="136" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
          <vertex x="126" y="-72" />
        </Wire>
        <User classid="UserCmp" defn="master:polar_rec" id="681173623" x="252" y="324" w="97" h="73" z="200" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="16778969">
            <param name="Dir" value="1" />
            <param name="AngUnit" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1818960939" name="master:datalabel" x="378" y="306" w="102" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="pll_pos_Vmag_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1970915853" name="" x="288" y="306" w="208" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="198" y="0" />
        </Wire>
        <User classid="UserCmp" id="1641937099" name="MTB:PLL_ADAPTIVE" x="306" y="180" w="224" h="110" z="60" orient="0" defn="SimpleSolarFarm:PLL_ADAPTIVE" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="124300713">
            <param name="sequence" value="1" />
            <param name="Name" value="$ALIAS_UM_9124_UN$" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="668875540" name="MTB:PLL_ADAPTIVE" x="918" y="180" w="224" h="110" z="70" orient="0" defn="SimpleSolarFarm:PLL_ADAPTIVE" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="124300713">
            <param name="sequence" value="2" />
            <param name="Name" value="$ALIAS_UM_9124_UN$" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="687661420" x="450" y="198" w="82" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="pll_pos_f_rads" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="1841381755" x="810" y="198" w="82" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="pll_pos_f_rads" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="1988676722" x="1026" y="198" w="84" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="pll_neg_f_rads" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="1545801240" x="198" y="198" w="84" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="pll_neg_f_rads" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="2012200517" x="162" y="342" w="86" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="pll_pos_Vq_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="762731312" x="162" y="306" w="86" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="pll_pos_Vd_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="775009486" name="master:datalabel" x="378" y="396" w="98" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="pll_pos_Imag_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="845897950" name="" x="288" y="396" w="208" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="198" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:polar_rec" id="753618151" x="252" y="414" w="97" h="73" z="180" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="16778969">
            <param name="Dir" value="1" />
            <param name="AngUnit" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="1584386846" x="162" y="432" w="82" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="pll_pos_Iq_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="1004859196" x="162" y="396" w="82" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="pll_pos_Id_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1705989854" name="" x="558" y="108" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1065532575" name="" x="594" y="198" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1934014930" name="" x="1170" y="72" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2020833682" name="" x="1170" y="108" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="1316174430" name="master:datalabel" x="1008" y="306" w="104" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="pll_neg_Vmag_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="606828656" name="" x="918" y="306" w="208" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="198" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:polar_rec" id="2132664085" x="882" y="324" w="97" h="73" z="190" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="16778969">
            <param name="Dir" value="1" />
            <param name="AngUnit" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="385469196" x="846" y="342" w="86" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="pll_neg_vq_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="333020760" x="846" y="306" w="86" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="pll_neg_vd_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1584568341" name="master:datalabel" x="1008" y="396" w="100" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="pll_neg_Imag_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1255337782" name="" x="918" y="396" w="208" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="198" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:polar_rec" id="1740722359" x="882" y="414" w="97" h="73" z="170" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="16778969">
            <param name="Dir" value="1" />
            <param name="AngUnit" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="660861857" x="846" y="432" w="84" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="pll_neg_Iq_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="1105091056" x="846" y="396" w="84" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="pll_neg_Id_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="601995434" name="" x="162" y="144" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1205631383" name="" x="774" y="144" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="133134334" name="" x="774" y="162" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1240899155" name="" x="162" y="162" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1491928607" name="" x="162" y="306" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="961835540" name="" x="162" y="342" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="796769381" name="" x="162" y="396" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="664838176" name="" x="162" y="432" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="421464775" name="master:datalabel" x="162" y="144" w="108" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="meas_vgpoc_pu_3" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1525860929" name="master:datalabel" x="774" y="144" w="108" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="meas_vgpoc_pu_3" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="152510893" name="master:datalabel" x="162" y="162" w="98" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="meas_ipoc_pu_3" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="222814104" name="master:datalabel" x="774" y="162" w="98" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="meas_ipoc_pu_3" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2107366884" name="" x="108" y="144" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1020713549" name="" x="108" y="162" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="684988861" name="" x="558" y="72" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
      </schematic>
    </Definition>
    <Definition classid="UserCmpDefn" name="FFT_TRACKING" url="" view="false" instances="0" date="0" crc="7473642" id="1633021520" group="">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <form name="On-Line Frequency Scanner" w="480" h="420" splitter="70" commentlines="4" help-width="490">
        <category name="Configuration" visible="true" splitter="70">
          <cond />
          <parameter name="Name" desc="Name" type="Text" group="" helpmode="Append" allowemptystr="false" min="0" max="0">
            <value><![CDATA[]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
            <regex><![CDATA[]]></regex>
            <error_msg><![CDATA[]]></error_msg>
          </parameter>
          <parameter name="fin" desc="Fundemental frequency" type="Real" group="" helpmode="Append" content_type="Variable" intent="Input" dim="1" animate="false" unit="Hz" min="-1E+308" max="1E+308">
            <value><![CDATA[50.0]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="2">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <port model="Transfer" name="DC11" x="72" y="36" dim="1" mode="Output" type="Real" internal="false"><![CDATA[(Type==1)]]></port>
        <port model="Transfer" name="INA" x="-72" y="-36" dim="1" mode="Input" type="Real" internal="false"><![CDATA[(Type==4)]]></port>
        <port model="Transfer" name="INC" x="-72" y="36" dim="1" mode="Input" type="Real" internal="false"><![CDATA[(Type==4)]]></port>
        <port model="Transfer" name="DC21" x="-36" y="72" dim="1" mode="Output" type="Real" internal="false"><![CDATA[(Type==2)]]></port>
        <port model="Transfer" name="INB" x="-72" y="0" dim="1" mode="Input" type="Real" internal="false"><![CDATA[(Type==4)]]></port>
        <port model="Transfer" name="M11" x="72" y="-36" dim="7" mode="Output" type="Real" internal="false"><![CDATA[(Size==0) && (Type==1)]]></port>
        <port model="Transfer" name="P11" x="72" y="0" dim="7" mode="Output" type="Real" internal="false"><![CDATA[(Size==0) && (Type==1)]]></port>
        <port model="Transfer" name="MA" x="-36" y="-72" dim="7" mode="Output" type="Real" internal="false"><![CDATA[(Size==0) && ((Type==4)||(Type==6))]]></port>
        <port model="Transfer" name="MC" x="36" y="-72" dim="7" mode="Output" type="Real" internal="false"><![CDATA[(Size==0) && ((Type==4)||(Type==6))]]></port>
        <port model="Transfer" name="P21" x="72" y="-36" dim="7" mode="Output" type="Real" internal="false"><![CDATA[(Size==0) && (Type==2)]]></port>
        <port model="Transfer" name="PC" x="72" y="36" dim="7" mode="Output" type="Real" internal="false"><![CDATA[(Size==0) && ((Type==4)||(Type==6))]]></port>
        <port model="Transfer" name="MB" x="0" y="-72" dim="7" mode="Output" type="Real" internal="false"><![CDATA[(Size==0) && ((Type==4)||(Type==6))]]></port>
        <port model="Transfer" name="P32" x="72" y="0" dim="7" mode="Output" type="Real" internal="false"><![CDATA[(Size==0) && ((Type==3)||(Type==5))]]></port>
        <port model="Transfer" name="M11" x="72" y="-36" dim="15" mode="Output" type="Real" internal="false"><![CDATA[(Size==1) && (Type==1)]]></port>
        <port model="Transfer" name="P11" x="72" y="0" dim="15" mode="Output" type="Real" internal="false"><![CDATA[(Size==1) && (Type==1)]]></port>
        <port model="Transfer" name="MA" x="-36" y="-72" dim="15" mode="Output" type="Real" internal="false"><![CDATA[(Size==1) && ((Type==4)||(Type==6))]]></port>
        <port model="Transfer" name="MC" x="36" y="-72" dim="15" mode="Output" type="Real" internal="false"><![CDATA[(Size==1) && ((Type==4)||(Type==6))]]></port>
        <port model="Transfer" name="P21" x="72" y="-36" dim="15" mode="Output" type="Real" internal="false"><![CDATA[(Size==1) && (Type==2)]]></port>
        <port model="Transfer" name="PC" x="72" y="36" dim="15" mode="Output" type="Real" internal="false"><![CDATA[(Size==1) && ((Type==4)||(Type==6))]]></port>
        <port model="Transfer" name="MB" x="0" y="-72" dim="15" mode="Output" type="Real" internal="false"><![CDATA[(Size==1) && ((Type==4)||(Type==6))]]></port>
        <port model="Transfer" name="P32" x="72" y="0" dim="15" mode="Output" type="Real" internal="false"><![CDATA[(Size==1) && ((Type==3)||(Type==5))]]></port>
        <port model="Transfer" name="M11" x="72" y="-36" dim="31" mode="Output" type="Real" internal="false"><![CDATA[(Size==2) && (Type==1)]]></port>
        <port model="Transfer" name="P11" x="72" y="0" dim="31" mode="Output" type="Real" internal="false"><![CDATA[(Size==2) && (Type==1)]]></port>
        <port model="Transfer" name="MA" x="-36" y="-72" dim="31" mode="Output" type="Real" internal="false"><![CDATA[(Size==2) && ((Type==4)||(Type==6))]]></port>
        <port model="Transfer" name="MC" x="36" y="-72" dim="31" mode="Output" type="Real" internal="false"><![CDATA[(Size==2) && ((Type==4)||(Type==6))]]></port>
        <port model="Transfer" name="P21" x="72" y="-36" dim="31" mode="Output" type="Real" internal="false"><![CDATA[(Size==2) && (Type==2)]]></port>
        <port model="Transfer" name="PC" x="72" y="36" dim="31" mode="Output" type="Real" internal="false"><![CDATA[(Size==2) && ((Type==4)||(Type==6))]]></port>
        <port model="Transfer" name="MB" x="0" y="-72" dim="31" mode="Output" type="Real" internal="false"><![CDATA[(Size==2) && ((Type==4)||(Type==6))]]></port>
        <port model="Transfer" name="P32" x="72" y="0" dim="31" mode="Output" type="Real" internal="false"><![CDATA[(Size==2) && ((Type==3)||(Type==5))]]></port>
        <port model="Transfer" name="IN11" x="-72" y="0" dim="1" mode="Input" type="Real" internal="false"><![CDATA[(Type==1)]]></port>
        <port model="Transfer" name="IN21" x="-72" y="-36" dim="1" mode="Input" type="Real" internal="false"><![CDATA[(Type==2)]]></port>
        <port model="Transfer" name="IN22" x="-72" y="36" dim="1" mode="Input" type="Real" internal="false"><![CDATA[(Type==2)]]></port>
        <port model="Transfer" name="IN31" x="-72" y="-36" dim="1" mode="Input" type="Real" internal="false"><![CDATA[(Type==3)]]></port>
        <port model="Transfer" name="IN32" x="-72" y="0" dim="1" mode="Input" type="Real" internal="false"><![CDATA[(Type==3)]]></port>
        <port model="Transfer" name="IN33" x="-72" y="36" dim="1" mode="Input" type="Real" internal="false"><![CDATA[(Type==3)]]></port>
        <port model="Transfer" name="P31" x="72" y="-36" dim="7" mode="Output" type="Real" internal="false"><![CDATA[(Size==0) && ((Type==3)||(Type==5))]]></port>
        <port model="Transfer" name="P31" x="72" y="-36" dim="15" mode="Output" type="Real" internal="false"><![CDATA[(Size==1) && ((Type==3)||(Type==5))]]></port>
        <port model="Transfer" name="P31" x="72" y="-36" dim="31" mode="Output" type="Real" internal="false"><![CDATA[(Size==2) && ((Type==3)||(Type==5))]]></port>
        <port model="Transfer" name="PA" x="72" y="-36" dim="7" mode="Output" type="Real" internal="false"><![CDATA[(Size==0) && ((Type==4)||(Type==6))]]></port>
        <port model="Transfer" name="PA" x="72" y="-36" dim="15" mode="Output" type="Real" internal="false"><![CDATA[(Size==1) && ((Type==4)||(Type==6))]]></port>
        <port model="Transfer" name="PA" x="72" y="-36" dim="31" mode="Output" type="Real" internal="false"><![CDATA[(Size==2) && ((Type==4)||(Type==6))]]></port>
        <port model="Transfer" name="PB" x="72" y="0" dim="7" mode="Output" type="Real" internal="false"><![CDATA[(Size==0) && ((Type==4)||(Type==6))]]></port>
        <port model="Transfer" name="PB" x="72" y="0" dim="15" mode="Output" type="Real" internal="false"><![CDATA[(Size==1) && ((Type==4)||(Type==6))]]></port>
        <port model="Transfer" name="PB" x="72" y="0" dim="31" mode="Output" type="Real" internal="false"><![CDATA[(Size==2) && ((Type==4)||(Type==6))]]></port>
        <port model="Transfer" name="P33" x="72" y="36" dim="7" mode="Output" type="Real" internal="false"><![CDATA[(Size==0) && ((Type==3)||(Type==5))]]></port>
        <port model="Transfer" name="P33" x="72" y="36" dim="15" mode="Output" type="Real" internal="false"><![CDATA[(Size==1) && ((Type==3)||(Type==5))]]></port>
        <port model="Transfer" name="P33" x="72" y="36" dim="31" mode="Output" type="Real" internal="false"><![CDATA[(Size==2) && ((Type==3)||(Type==5))]]></port>
        <port model="Transfer" name="P22" x="72" y="36" dim="7" mode="Output" type="Real" internal="false"><![CDATA[(Size==0) && (Type==2)]]></port>
        <port model="Transfer" name="P22" x="72" y="36" dim="15" mode="Output" type="Real" internal="false"><![CDATA[(Size==1) && (Type==2)]]></port>
        <port model="Transfer" name="P22" x="72" y="36" dim="31" mode="Output" type="Real" internal="false"><![CDATA[(Size==2) && (Type==2)]]></port>
        <port model="Transfer" name="DC31" x="-36" y="72" dim="1" mode="Output" type="Real" internal="false"><![CDATA[(Type==3)||(Type==5)]]></port>
        <port model="Transfer" name="DCA" x="-36" y="72" dim="1" mode="Output" type="Real" internal="false"><![CDATA[(Type==4)||(Type==6)]]></port>
        <port model="Transfer" name="DC22" x="36" y="72" dim="1" mode="Output" type="Real" internal="false"><![CDATA[(Type==2)]]></port>
        <port model="Transfer" name="DC33" x="36" y="72" dim="1" mode="Output" type="Real" internal="false"><![CDATA[(Type==3)||(Type==5)]]></port>
        <port model="Transfer" name="DCC" x="36" y="72" dim="1" mode="Output" type="Real" internal="false"><![CDATA[(Type==4)||(Type==6)]]></port>
        <port model="Transfer" name="DC32" x="0" y="72" dim="1" mode="Output" type="Real" internal="false"><![CDATA[(Type==3)||(Type==5)]]></port>
        <port model="Transfer" name="DCB" x="0" y="72" dim="1" mode="Output" type="Real" internal="false"><![CDATA[(Type==4)||(Type==6)]]></port>
        <port model="Transfer" name="M21" x="-36" y="-72" dim="7" mode="Output" type="Real" internal="false"><![CDATA[(Size==0) && (Type==2)]]></port>
        <port model="Transfer" name="M22" x="36" y="-72" dim="7" mode="Output" type="Real" internal="false"><![CDATA[(Size==0) && (Type==2)]]></port>
        <port model="Transfer" name="M32" x="0" y="-72" dim="7" mode="Output" type="Real" internal="false"><![CDATA[(Size==0) && ((Type==3)||(Type==5))]]></port>
        <port model="Transfer" name="M21" x="-36" y="-72" dim="15" mode="Output" type="Real" internal="false"><![CDATA[(Size==1) && (Type==2)]]></port>
        <port model="Transfer" name="M22" x="36" y="-72" dim="15" mode="Output" type="Real" internal="false"><![CDATA[(Size==1) && (Type==2)]]></port>
        <port model="Transfer" name="M32" x="0" y="-72" dim="15" mode="Output" type="Real" internal="false"><![CDATA[(Size==1) && ((Type==3)||(Type==5))]]></port>
        <port model="Transfer" name="M21" x="-36" y="-72" dim="31" mode="Output" type="Real" internal="false"><![CDATA[(Size==2) && (Type==2)]]></port>
        <port model="Transfer" name="M22" x="36" y="-72" dim="31" mode="Output" type="Real" internal="false"><![CDATA[(Size==2) && (Type==2)]]></port>
        <port model="Transfer" name="M32" x="0" y="-72" dim="31" mode="Output" type="Real" internal="false"><![CDATA[(Size==2) && ((Type==3)||(Type==5))]]></port>
        <port model="Transfer" name="M31" x="-36" y="-72" dim="7" mode="Output" type="Real" internal="false"><![CDATA[(Size==0) && ((Type==3)||(Type==5))]]></port>
        <port model="Transfer" name="M33" x="36" y="-72" dim="7" mode="Output" type="Real" internal="false"><![CDATA[(Size==0) && ((Type==3)||(Type==5))]]></port>
        <port model="Transfer" name="M31" x="-36" y="-72" dim="15" mode="Output" type="Real" internal="false"><![CDATA[(Size==1) && ((Type==3)||(Type==5))]]></port>
        <port model="Transfer" name="M33" x="36" y="-72" dim="15" mode="Output" type="Real" internal="false"><![CDATA[(Size==1) && ((Type==3)||(Type==5))]]></port>
        <port model="Transfer" name="M31" x="-36" y="-72" dim="31" mode="Output" type="Real" internal="false"><![CDATA[(Size==2) && ((Type==3)||(Type==5))]]></port>
        <port model="Transfer" name="M33" x="36" y="-72" dim="31" mode="Output" type="Real" internal="false"><![CDATA[(Size==2) && ((Type==3)||(Type==5))]]></port>
        <port model="Transfer" name="M11" x="72" y="-36" dim="63" mode="Output" type="Real" internal="false"><![CDATA[(Size==3) && (Type==1)]]></port>
        <port model="Transfer" name="P11" x="72" y="0" dim="63" mode="Output" type="Real" internal="false"><![CDATA[(Size==3) && (Type==1)]]></port>
        <port model="Transfer" name="M21" x="-36" y="-72" dim="63" mode="Output" type="Real" internal="false"><![CDATA[(Size==3) && (Type==2)]]></port>
        <port model="Transfer" name="M22" x="36" y="-72" dim="63" mode="Output" type="Real" internal="false"><![CDATA[(Size==3) && (Type==2)]]></port>
        <port model="Transfer" name="P21" x="72" y="-36" dim="63" mode="Output" type="Real" internal="false"><![CDATA[(Size==3) && (Type==2)]]></port>
        <port model="Transfer" name="P22" x="72" y="36" dim="63" mode="Output" type="Real" internal="false"><![CDATA[(Size==3) && (Type==2)]]></port>
        <port model="Transfer" name="M31" x="-36" y="-72" dim="63" mode="Output" type="Real" internal="false"><![CDATA[(Size==3) && ((Type==3)||(Type==5))]]></port>
        <port model="Transfer" name="M32" x="0" y="-72" dim="63" mode="Output" type="Real" internal="false"><![CDATA[(Size==3) && ((Type==3)||(Type==5))]]></port>
        <port model="Transfer" name="M33" x="36" y="-72" dim="63" mode="Output" type="Real" internal="false"><![CDATA[(Size==3) && ((Type==3)||(Type==5))]]></port>
        <port model="Transfer" name="P31" x="72" y="-36" dim="63" mode="Output" type="Real" internal="false"><![CDATA[(Size==3) && ((Type==3)||(Type==5))]]></port>
        <port model="Transfer" name="P32" x="72" y="0" dim="63" mode="Output" type="Real" internal="false"><![CDATA[(Size==3) && ((Type==3)||(Type==5))]]></port>
        <port model="Transfer" name="P33" x="72" y="36" dim="63" mode="Output" type="Real" internal="false"><![CDATA[(Size==3) && ((Type==3)||(Type==5))]]></port>
        <port model="Transfer" name="MA" x="-36" y="-72" dim="63" mode="Output" type="Real" internal="false"><![CDATA[(Size==3) && ((Type==4)||(Type==6))]]></port>
        <port model="Transfer" name="MC" x="36" y="-72" dim="63" mode="Output" type="Real" internal="false"><![CDATA[(Size==3) && ((Type==4)||(Type==6))]]></port>
        <port model="Transfer" name="MB" x="0" y="-72" dim="63" mode="Output" type="Real" internal="false"><![CDATA[(Size==3) && ((Type==4)||(Type==6))]]></port>
        <port model="Transfer" name="PC" x="72" y="36" dim="63" mode="Output" type="Real" internal="false"><![CDATA[(Size==3) && ((Type==4)||(Type==6))]]></port>
        <port model="Transfer" name="PA" x="72" y="-36" dim="63" mode="Output" type="Real" internal="false"><![CDATA[(Size==3) && ((Type==4)||(Type==6))]]></port>
        <port model="Transfer" name="PB" x="72" y="0" dim="63" mode="Output" type="Real" internal="false"><![CDATA[(Size==3) && ((Type==4)||(Type==6))]]></port>
        <port model="Transfer" name="M11" x="72" y="-36" dim="127" mode="Output" type="Real" internal="false"><![CDATA[(Size==4) && (Type==1)]]></port>
        <port model="Transfer" name="M11" x="72" y="-36" dim="255" mode="Output" type="Real" internal="false"><![CDATA[(Size==5) && (Type==1)]]></port>
        <port model="Transfer" name="P11" x="72" y="0" dim="127" mode="Output" type="Real" internal="false"><![CDATA[(Size==4) && (Type==1)]]></port>
        <port model="Transfer" name="P11" x="72" y="0" dim="255" mode="Output" type="Real" internal="false"><![CDATA[(Size==5) && (Type==1)]]></port>
        <port model="Transfer" name="M21" x="-36" y="-72" dim="127" mode="Output" type="Real" internal="false"><![CDATA[(Size==4) && (Type==2)]]></port>
        <port model="Transfer" name="M21" x="-36" y="-72" dim="255" mode="Output" type="Real" internal="false"><![CDATA[(Size==5) && (Type==2)]]></port>
        <port model="Transfer" name="M22" x="36" y="-72" dim="127" mode="Output" type="Real" internal="false"><![CDATA[(Size==4) && (Type==2)]]></port>
        <port model="Transfer" name="M22" x="36" y="-72" dim="255" mode="Output" type="Real" internal="false"><![CDATA[(Size==5) && (Type==2)]]></port>
        <port model="Transfer" name="P21" x="72" y="-36" dim="127" mode="Output" type="Real" internal="false"><![CDATA[(Size==4) && (Type==2)]]></port>
        <port model="Transfer" name="P21" x="72" y="-36" dim="255" mode="Output" type="Real" internal="false"><![CDATA[(Size==5) && (Type==2)]]></port>
        <port model="Transfer" name="P22" x="72" y="36" dim="127" mode="Output" type="Real" internal="false"><![CDATA[(Size==4) && (Type==2)]]></port>
        <port model="Transfer" name="P22" x="72" y="36" dim="255" mode="Output" type="Real" internal="false"><![CDATA[(Size==5) && (Type==2)]]></port>
        <port model="Transfer" name="M32" x="0" y="-72" dim="127" mode="Output" type="Real" internal="false"><![CDATA[(Size==4) && ((Type==3)||(Type==5))]]></port>
        <port model="Transfer" name="M31" x="-36" y="-72" dim="127" mode="Output" type="Real" internal="false"><![CDATA[(Size==4) && ((Type==3)||(Type==5))]]></port>
        <port model="Transfer" name="M33" x="36" y="-72" dim="127" mode="Output" type="Real" internal="false"><![CDATA[(Size==4) && ((Type==3)||(Type==5))]]></port>
        <port model="Transfer" name="M32" x="0" y="-72" dim="255" mode="Output" type="Real" internal="false"><![CDATA[(Size==5) && ((Type==3)||(Type==5))]]></port>
        <port model="Transfer" name="M31" x="-36" y="-72" dim="255" mode="Output" type="Real" internal="false"><![CDATA[(Size==5) && ((Type==3)||(Type==5))]]></port>
        <port model="Transfer" name="M33" x="36" y="-72" dim="255" mode="Output" type="Real" internal="false"><![CDATA[(Size==5) && ((Type==3)||(Type==5))]]></port>
        <port model="Transfer" name="P32" x="72" y="0" dim="127" mode="Output" type="Real" internal="false"><![CDATA[(Size==4) && ((Type==3)||(Type==5))]]></port>
        <port model="Transfer" name="P31" x="72" y="-36" dim="127" mode="Output" type="Real" internal="false"><![CDATA[(Size==4) && ((Type==3)||(Type==5))]]></port>
        <port model="Transfer" name="P33" x="72" y="36" dim="127" mode="Output" type="Real" internal="false"><![CDATA[(Size==4) && ((Type==3)||(Type==5))]]></port>
        <port model="Transfer" name="P32" x="72" y="0" dim="255" mode="Output" type="Real" internal="false"><![CDATA[(Size==5) && ((Type==3)||(Type==5))]]></port>
        <port model="Transfer" name="P31" x="72" y="-36" dim="255" mode="Output" type="Real" internal="false"><![CDATA[(Size==5) && ((Type==3)||(Type==5))]]></port>
        <port model="Transfer" name="P33" x="72" y="36" dim="255" mode="Output" type="Real" internal="false"><![CDATA[(Size==5) && ((Type==3)||(Type==5))]]></port>
        <port model="Transfer" name="MA" x="-36" y="-72" dim="127" mode="Output" type="Real" internal="false"><![CDATA[(Size==4) && ((Type==4)||(Type==6))]]></port>
        <port model="Transfer" name="MC" x="36" y="-72" dim="127" mode="Output" type="Real" internal="false"><![CDATA[(Size==4) && ((Type==4)||(Type==6))]]></port>
        <port model="Transfer" name="MB" x="0" y="-72" dim="127" mode="Output" type="Real" internal="false"><![CDATA[(Size==4) && ((Type==4)||(Type==6))]]></port>
        <port model="Transfer" name="MA" x="-36" y="-72" dim="255" mode="Output" type="Real" internal="false"><![CDATA[(Size==5) && ((Type==4)||(Type==6))]]></port>
        <port model="Transfer" name="MC" x="36" y="-72" dim="255" mode="Output" type="Real" internal="false"><![CDATA[(Size==5) && ((Type==4)||(Type==6))]]></port>
        <port model="Transfer" name="MB" x="0" y="-72" dim="255" mode="Output" type="Real" internal="false"><![CDATA[(Size==5) && ((Type==4)||(Type==6))]]></port>
        <port model="Transfer" name="PC" x="72" y="36" dim="127" mode="Output" type="Real" internal="false"><![CDATA[(Size==4) && ((Type==4)||(Type==6))]]></port>
        <port model="Transfer" name="PA" x="72" y="-36" dim="127" mode="Output" type="Real" internal="false"><![CDATA[(Size==4) && ((Type==4)||(Type==6))]]></port>
        <port model="Transfer" name="PB" x="72" y="0" dim="127" mode="Output" type="Real" internal="false"><![CDATA[(Size==4) && ((Type==4)||(Type==6))]]></port>
        <port model="Transfer" name="PC" x="72" y="36" dim="255" mode="Output" type="Real" internal="false"><![CDATA[(Size==5) && ((Type==4)||(Type==6))]]></port>
        <port model="Transfer" name="PA" x="72" y="-36" dim="255" mode="Output" type="Real" internal="false"><![CDATA[(Size==5) && ((Type==4)||(Type==6))]]></port>
        <port model="Transfer" name="PB" x="72" y="0" dim="255" mode="Output" type="Real" internal="false"><![CDATA[(Size==5) && ((Type==4)||(Type==6))]]></port>
        <port model="Transfer" name="IN3" x="-72" y="0" dim="3" mode="Input" type="Real" internal="false"><![CDATA[Type>4]]></port>
        <port model="Transfer" name="P11" x="72" y="0" dim="511" mode="Output" type="Real" internal="false"><![CDATA[(Size==6) && (Type==1)]]></port>
        <port model="Transfer" name="M11" x="72" y="-36" dim="511" mode="Output" type="Real" internal="false"><![CDATA[(Size==6) && (Type==1)]]></port>
        <port model="Transfer" name="M22" x="36" y="-72" dim="511" mode="Output" type="Real" internal="false"><![CDATA[(Size==6) && (Type==2)]]></port>
        <port model="Transfer" name="M21" x="-36" y="-72" dim="511" mode="Output" type="Real" internal="false"><![CDATA[(Size==6) && (Type==2)]]></port>
        <port model="Transfer" name="P22" x="72" y="36" dim="511" mode="Output" type="Real" internal="false"><![CDATA[(Size==6) && (Type==2)]]></port>
        <port model="Transfer" name="P21" x="72" y="-36" dim="511" mode="Output" type="Real" internal="false"><![CDATA[(Size==6) && (Type==2)]]></port>
        <port model="Transfer" name="M33" x="36" y="-72" dim="511" mode="Output" type="Real" internal="false"><![CDATA[(Size==6) && ((Type==3)||(Type==5))]]></port>
        <port model="Transfer" name="M31" x="-36" y="-72" dim="511" mode="Output" type="Real" internal="false"><![CDATA[(Size==6) && ((Type==3)||(Type==5))]]></port>
        <port model="Transfer" name="M32" x="0" y="-72" dim="511" mode="Output" type="Real" internal="false"><![CDATA[(Size==6) && ((Type==3)||(Type==5))]]></port>
        <port model="Transfer" name="P33" x="72" y="36" dim="511" mode="Output" type="Real" internal="false"><![CDATA[(Size==6) && ((Type==3)||(Type==5))]]></port>
        <port model="Transfer" name="P31" x="72" y="-36" dim="511" mode="Output" type="Real" internal="false"><![CDATA[(Size==6) && ((Type==3)||(Type==5))]]></port>
        <port model="Transfer" name="P32" x="72" y="0" dim="511" mode="Output" type="Real" internal="false"><![CDATA[(Size==6) && ((Type==3)||(Type==5))]]></port>
        <port model="Transfer" name="MB" x="0" y="-72" dim="511" mode="Output" type="Real" internal="false"><![CDATA[(Size==6) && ((Type==4)||(Type==6))]]></port>
        <port model="Transfer" name="MC" x="36" y="-72" dim="511" mode="Output" type="Real" internal="false"><![CDATA[(Size==6) && ((Type==4)||(Type==6))]]></port>
        <port model="Transfer" name="MA" x="-36" y="-72" dim="511" mode="Output" type="Real" internal="false"><![CDATA[(Size==6) && ((Type==4)||(Type==6))]]></port>
        <port model="Transfer" name="PB" x="72" y="0" dim="511" mode="Output" type="Real" internal="false"><![CDATA[(Size==6) && ((Type==4)||(Type==6))]]></port>
        <port model="Transfer" name="PA" x="72" y="-36" dim="511" mode="Output" type="Real" internal="false"><![CDATA[(Size==6) && ((Type==4)||(Type==6))]]></port>
        <port model="Transfer" name="PC" x="72" y="36" dim="511" mode="Output" type="Real" internal="false"><![CDATA[(Size==6) && ((Type==4)||(Type==6))]]></port>
        <cond><![CDATA[true]]></cond>
        <text x="58" y="-25" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[($harms)]]></text>
        <cond><![CDATA[(Type>1)]]></cond>
        <text x="58" y="48" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[($harms)]]></text>
        <text x="50" y="-49" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[($harms)]]></text>
        <text x="-21" y="-49" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[($harms)]]></text>
        <cond><![CDATA[(Type!=2)]]></cond>
        <text x="58" y="12" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[($harms)]]></text>
        <cond><![CDATA[(Type>2)]]></cond>
        <text x="15" y="-49" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[($harms)]]></text>
        <cond><![CDATA[true]]></cond>
        <rect x="-45" y="-45" width="90" height="90" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" />
        <cond><![CDATA[(Type==1)]]></cond>
        <line x1="-72" y1="0" x2="-45" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-50" y1="-5" x2="-45" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-45" y1="0" x2="-50" y2="5" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="45" y1="-36" x2="72" y2="-36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="45" y1="36" x2="72" y2="36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="45" y1="0" x2="72" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <cond><![CDATA[(Type==2)]]></cond>
        <line x1="-50" y1="-41" x2="-45" y2="-36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-45" y1="-36" x2="-50" y2="-30" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-50" y1="30" x2="-45" y2="36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-45" y1="36" x2="-50" y2="41" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="45" y1="-36" x2="72" y2="-36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="45" y1="36" x2="72" y2="36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-36" y1="-45" x2="-36" y2="-72" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="36" y1="-45" x2="36" y2="-72" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-36" y1="45" x2="-36" y2="72" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="36" y1="45" x2="36" y2="72" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <cond><![CDATA[(Type>1)&&(Type<5)]]></cond>
        <line x1="-72" y1="-36" x2="-45" y2="-36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-50" y1="-41" x2="-45" y2="-36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-45" y1="-36" x2="-50" y2="-30" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-50" y1="30" x2="-45" y2="36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-45" y1="36" x2="-50" y2="41" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-72" y1="36" x2="-45" y2="36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <cond><![CDATA[!(Type==1) && !(Type==2)]]></cond>
        <line x1="-72" y1="0" x2="-45" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-50" y1="-5" x2="-45" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-45" y1="0" x2="-50" y2="5" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="45" y1="-36" x2="72" y2="-36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="45" y1="36" x2="72" y2="36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="45" y1="0" x2="72" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="0" y1="-45" x2="0" y2="-72" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="36" y1="-45" x2="36" y2="-72" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-36" y1="45" x2="-36" y2="72" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="0" y1="45" x2="0" y2="72" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-36" y1="-45" x2="-36" y2="-72" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="36" y1="45" x2="36" y2="72" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <cond><![CDATA[(Type==5)||(Type==6)]]></cond>
        <line x1="-63" y1="-4" x2="-66" y2="3" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-60" y1="-4" x2="-63" y2="3" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-57" y1="-4" x2="-60" y2="3" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <cond><![CDATA[true]]></cond>
        <line x1="-39" y1="22" x2="39" y2="22" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="36" y1="25" x2="39" y2="22" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="39" y1="22" x2="36" y2="19" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-33" y1="28" x2="-33" y2="-25" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-37" y1="-22" x2="-33" y2="-25" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-33" y1="-25" x2="-30" y2="-22" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-27" y1="22" x2="-27" y2="-22" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-20" y1="22" x2="-20" y2="-13" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-13" y1="22" x2="-13" y2="-2" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-6" y1="22" x2="-6" y2="11" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="0" y1="22" x2="0" y2="21" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="6" y1="22" x2="6" y2="14" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="13" y1="22" x2="13" y2="12" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="20" y1="22" x2="20" y2="13" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="27" y1="22" x2="27" y2="18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <cond><![CDATA[(Type==1)]]></cond>
        <text x="58" y="-40" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Mag]]></text>
        <text x="55" y="-4" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Ph]]></text>
        <text x="58" y="31" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[dc]]></text>
        <cond><![CDATA[(Type==2)||(Type==3)]]></cond>
        <text x="-61" y="-40" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[X1]]></text>
        <cond><![CDATA[Type==2]]></cond>
        <text x="-61" y="32" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[X2]]></text>
        <cond><![CDATA[Type==3]]></cond>
        <text x="-61" y="-4" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[X2]]></text>
        <text x="-61" y="32" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[X3]]></text>
        <cond><![CDATA[(Type==2)|| (Type==3)||(Type==5)]]></cond>
        <text x="57" y="-40" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Ph1]]></text>
        <text x="-25" y="64" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[dc1]]></text>
        <text x="-20" y="-61" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Mag1]]></text>
        <cond><![CDATA[(Type==2)]]></cond>
        <text x="58" y="32" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Ph2]]></text>
        <text x="52" y="-62" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Mag2]]></text>
        <text x="47" y="64" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[dc2]]></text>
        <cond><![CDATA[ (Type==3)||(Type==5)]]></cond>
        <text x="58" y="-4" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Ph2]]></text>
        <text x="58" y="32" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Ph3]]></text>
        <text x="16" y="-61" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Mag2]]></text>
        <text x="52" y="-62" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Mag3]]></text>
        <text x="11" y="64" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[dc2]]></text>
        <text x="47" y="64" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[dc3]]></text>
        <cond><![CDATA[Type==4]]></cond>
        <text x="-60" y="-40" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[XA]]></text>
        <text x="-60" y="-4" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[XB]]></text>
        <text x="-60" y="32" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[XC]]></text>
        <cond><![CDATA[(Type==4)||(Type==6)]]></cond>
        <text x="57" y="-40" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Ph+]]></text>
        <text x="57" y="-4" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Ph-]]></text>
        <text x="58" y="32" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Ph0]]></text>
        <text x="-20" y="-61" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Mag+]]></text>
        <text x="15" y="-61" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Mag-]]></text>
        <text x="52" y="-62" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Mag0]]></text>
        <text x="-24" y="64" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[dcA]]></text>
        <text x="12" y="64" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[dcB]]></text>
        <text x="48" y="64" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[dcC]]></text>
        <cond><![CDATA[true]]></cond>
        <text x="0" y="-16" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[F F T]]></text>
        <text x="0" y="40" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[F = %F]]></text>
      </svg>
      <script>
        <segment name="Computations" id="1618134581" classid="CoreSegment"><![CDATA[INTEGER FFTSize = 498]]></segment>
        <segment name="Fortran" id="1509567685" classid="CoreSegment"><![CDATA[!author: mkt@energinet.dk
#SUBROUTINE FTN180 FFT Calculation
#STORAGE REAL:6 STOR:$(FFTsize) 
	
CALL COMPONENT_ID(ICALL_NO,$#Component)

!Update flag for sampled subroutines
#LOCAL INTEGER UPDATE_FLAG

!FFT Return vectors
#LOCAL REAL a_a 7
#LOCAL REAL p_a 7
#LOCAL REAL dc_a 7
#LOCAL REAL a_b 7
#LOCAL REAL p_b 7
#LOCAL REAL dc_b 7
#LOCAL REAL a_c 7
#LOCAL REAL p_c 7
#LOCAL REAL dc_c 7

!Fundemental frequency sequence component results
#LOCAL REAL v_pos_p
#LOCAL REAL v_neg_p
#LOCAL REAL i_pos_p
#LOCAL REAL i_neg_p
#LOCAL REAL f_track
UPDATE_FLAG = 0
f_track = $fin
IF (TIMEZERO .OR. f_track .LT. 1.0) f_track = 50.0

!VOLTAGES
!SUBROUTINE FTN180(AMODE,PMODE,HARMS,AAFILT,FREQI,FREQT,INPRE,UPDATE,MAG,PHSANG,DC)
CALL FTN180(0, 0, 7, 0, 50.0, f_track, $VIN(1), UPDATE_FLAG, a_a, p_a, dc_a)
CALL FTN180(0, 0, 7, 0, 50.0, f_track, $VIN(2), UPDATE_FLAG, a_b, p_b, dc_b)
CALL FTN180(0, 0, 7,  0, 50.0, f_track, $VIN(3), UPDATE_FLAG, a_c, p_c, dc_c)

!SUBROUTINE FTSEQN(N,PMODE,MA,MB,MC,PA,PB,PC)
CALL FTSEQN(7,0, a_a, a_b, a_c, p_a, p_b, p_c)

$vpos = a_a(1)
v_pos_p = p_a(1)
$vneg = a_b(1)
v_neg_p = p_b(1)

!CURRENTS
!SUBROUTINE FTN180(AMODE,PMODE,HARMS,AAFILT,FREQI,FREQT,INPRE,UPDATE,MAG,PHSANG,DC)
CALL FTN180(0, 0, 7, 0, 50.0, f_track, $IIN(1), UPDATE_FLAG, a_a, p_a, dc_a)
CALL FTN180(0, 0, 7, 0, 50.0, f_track, $IIN(2), UPDATE_FLAG, a_b, p_b, dc_b)
CALL FTN180(0, 0, 7,  0, 50.0, f_track, $IIN(3), UPDATE_FLAG, a_c, p_c, dc_c)

!SUBROUTINE FTSEQN(N,PMODE,MA,MB,MC,PA,PB,PC)
CALL FTSEQN(7,0, a_a, a_b, a_c, p_a, p_b, p_c)

$ipos = a_a(1)
i_pos_p = p_a(1)
$ineg = a_b(1)
i_neg_p = p_b(1)

!Output calculation
$idpos =  $ipos * Cos(v_pos_p-i_pos_p)
$iqpos = $ipos * Sin(v_pos_p-i_pos_p)
$idneg = $ineg * Cos(v_neg_p-i_neg_p)
$iqneg = $ineg * Sin(v_neg_p-i_neg_p)]]></segment>
        <segment name="FlyBy" id="207794969" classid="CoreSegment"><![CDATA[]]></segment>
      </script>
      <graphics size="4">
        <paramlist>
          <param name="show_border" value="0" />
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
        </paramlist>
        <Gfx classid="Graphics.Rectangle" id="1916568839" x="-48" y="-74" w="96" h="164">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1989684858" x="48" y="-54">
          <vertex x="0" y="0" />
          <vertex x="23" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1145566324" x="48" y="-36">
          <vertex x="0" y="0" />
          <vertex x="24" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1076756439" x="48" y="-18">
          <vertex x="0" y="0" />
          <vertex x="24" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="742980587" x="48" y="0">
          <vertex x="0" y="0" />
          <vertex x="24" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1715566835" x="48" y="18">
          <vertex x="0" y="0" />
          <vertex x="24" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1661495869" x="48" y="36">
          <vertex x="0" y="0" />
          <vertex x="26" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="710054142" x="48" y="54">
          <vertex x="0" y="0" />
          <vertex x="24" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="284915246" x="48" y="72">
          <vertex x="0" y="0" />
          <vertex x="24" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="314074538" x="-72" y="-36">
          <vertex x="0" y="0" />
          <vertex x="24" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1416252584" x="-72" y="54">
          <vertex x="0" y="0" />
          <vertex x="24" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Port classid="Port" id="1672269327" x="-72" y="-36">
          <paramlist>
            <param name="name" value="VIN" />
            <param name="mode" value="1" />
            <param name="electype" value="0" />
            <param name="datatype" value="3" />
            <param name="dim" value="3" />
            <param name="internal" value="false" />
            <param name="cond" value="" />
          </paramlist>
        </Port>
        <Port classid="Port" id="1844424641" x="-72" y="54">
          <paramlist>
            <param name="name" value="IIN" />
            <param name="mode" value="1" />
            <param name="electype" value="0" />
            <param name="datatype" value="3" />
            <param name="dim" value="3" />
            <param name="internal" value="false" />
            <param name="cond" value="" />
          </paramlist>
        </Port>
        <Port classid="Port" id="1517670392" x="72" y="-54">
          <paramlist>
            <param name="name" value="vpos" />
            <param name="mode" value="2" />
            <param name="electype" value="0" />
            <param name="datatype" value="3" />
            <param name="dim" value="1" />
            <param name="internal" value="false" />
            <param name="cond" value="" />
          </paramlist>
        </Port>
        <Port classid="Port" id="1644569594" x="72" y="-36">
          <paramlist>
            <param name="name" value="vneg" />
            <param name="mode" value="2" />
            <param name="electype" value="0" />
            <param name="datatype" value="3" />
            <param name="dim" value="1" />
            <param name="internal" value="false" />
            <param name="cond" value="" />
          </paramlist>
        </Port>
        <Port classid="Port" id="671379558" x="72" y="-18">
          <paramlist>
            <param name="name" value="ipos" />
            <param name="mode" value="2" />
            <param name="electype" value="0" />
            <param name="datatype" value="3" />
            <param name="dim" value="1" />
            <param name="internal" value="false" />
            <param name="cond" value="" />
          </paramlist>
        </Port>
        <Port classid="Port" id="657742079" x="72" y="0">
          <paramlist>
            <param name="name" value="ineg" />
            <param name="mode" value="2" />
            <param name="electype" value="0" />
            <param name="datatype" value="3" />
            <param name="dim" value="1" />
            <param name="internal" value="false" />
            <param name="cond" value="" />
          </paramlist>
        </Port>
        <Port classid="Port" id="1152539750" x="72" y="18">
          <paramlist>
            <param name="name" value="idpos" />
            <param name="mode" value="2" />
            <param name="electype" value="0" />
            <param name="datatype" value="3" />
            <param name="dim" value="1" />
            <param name="internal" value="false" />
            <param name="cond" value="" />
          </paramlist>
        </Port>
        <Port classid="Port" id="520945020" x="72" y="36">
          <paramlist>
            <param name="name" value="iqpos" />
            <param name="mode" value="2" />
            <param name="electype" value="0" />
            <param name="datatype" value="3" />
            <param name="dim" value="1" />
            <param name="internal" value="false" />
            <param name="cond" value="" />
          </paramlist>
        </Port>
        <Port classid="Port" id="110727894" x="72" y="54">
          <paramlist>
            <param name="name" value="idneg" />
            <param name="mode" value="2" />
            <param name="electype" value="0" />
            <param name="datatype" value="3" />
            <param name="dim" value="1" />
            <param name="internal" value="false" />
            <param name="cond" value="" />
          </paramlist>
        </Port>
        <Port classid="Port" id="458035473" x="72" y="72">
          <paramlist>
            <param name="name" value="iqneg" />
            <param name="mode" value="2" />
            <param name="electype" value="0" />
            <param name="datatype" value="3" />
            <param name="dim" value="1" />
            <param name="internal" value="false" />
            <param name="cond" value="" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Text" id="1103255919" x="-12" y="14">
          <paramlist>
            <param name="text" value="FFT" />
            <param name="anchor" value="0" />
            <param name="full_font" value="Tahoma, 13world" />
            <param name="angle" value="0" />
            <param name="color" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="953378826" x="-47" y="58">
          <paramlist>
            <param name="text" value="I(3)" />
            <param name="anchor" value="0" />
            <param name="full_font" value="Tahoma, 13world" />
            <param name="angle" value="0" />
            <param name="color" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="854084605" x="-47" y="-36">
          <paramlist>
            <param name="text" value="V(3)" />
            <param name="anchor" value="0" />
            <param name="full_font" value="Tahoma, 13world" />
            <param name="angle" value="0" />
            <param name="color" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="224742545" x="21" y="-51">
          <paramlist>
            <param name="text" value="vpos" />
            <param name="anchor" value="0" />
            <param name="full_font" value="Tahoma, 8.25pt" />
            <param name="angle" value="0" />
            <param name="color" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="122172158" x="21" y="-33">
          <paramlist>
            <param name="text" value="vneg" />
            <param name="anchor" value="0" />
            <param name="full_font" value="Tahoma, 8.25pt" />
            <param name="angle" value="0" />
            <param name="color" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="79894314" x="24" y="-14">
          <paramlist>
            <param name="text" value="ipos" />
            <param name="anchor" value="0" />
            <param name="full_font" value="Tahoma, 8.25pt" />
            <param name="angle" value="0" />
            <param name="color" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1386146109" x="23" y="4">
          <paramlist>
            <param name="text" value="ineg" />
            <param name="anchor" value="0" />
            <param name="full_font" value="Tahoma, 8.25pt" />
            <param name="angle" value="0" />
            <param name="color" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1323118770" x="18" y="22">
          <paramlist>
            <param name="text" value="idpos" />
            <param name="anchor" value="0" />
            <param name="full_font" value="Tahoma, 8.25pt" />
            <param name="angle" value="0" />
            <param name="color" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1421837295" x="18" y="40">
          <paramlist>
            <param name="text" value="iqpos" />
            <param name="anchor" value="0" />
            <param name="full_font" value="Tahoma, 8.25pt" />
            <param name="angle" value="0" />
            <param name="color" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1797132349" x="18" y="58">
          <paramlist>
            <param name="text" value="idneg" />
            <param name="anchor" value="0" />
            <param name="full_font" value="Tahoma, 8.25pt" />
            <param name="angle" value="0" />
            <param name="color" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1113307975" x="17" y="76">
          <paramlist>
            <param name="text" value="iqneg" />
            <param name="anchor" value="0" />
            <param name="full_font" value="Tahoma, 8.25pt" />
            <param name="angle" value="0" />
            <param name="color" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="unit_meas" build="" crc="124305399" view="false" instances="0" date="1789555701" id="534309876" w="320" h="400">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <graphics size="4">
        <Gfx classid="Graphics.Rectangle" id="1965053092" x="-69" y="-42" w="138" h="83">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Port classid="Port" id="1360909669" x="90" y="0">
          <paramlist>
            <param name="name" value="B2" />
            <param name="dim" value="3" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="1" />
            <param name="electype" value="0" />
          </paramlist>
        </Port>
        <paramlist>
          <param name="show_border" value="0" />
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
        </paramlist>
        <Gfx classid="Graphics.Text" id="1792385651" x="-57" y="-16">
          <paramlist>
            <param name="text" value="Unit measurement" />
            <param name="anchor" value="0" />
            <param name="full_font" value="Tahoma, 13world" />
            <param name="angle" value="0" />
            <param name="color" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="817392153" x="-1" y="7">
          <paramlist>
            <param name="text" value="$alias" />
            <param name="anchor" value="1" />
            <param name="full_font" value="Tahoma, 13world" />
            <param name="angle" value="0" />
            <param name="color" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="37777468" x="-3" y="30">
          <paramlist>
            <param name="text" value="$vbase_kv kV / $sbase_mva MVA" />
            <param name="anchor" value="1" />
            <param name="full_font" value="Tahoma, 13world" />
            <param name="angle" value="0" />
            <param name="color" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Port classid="Port" id="1003198998" x="-90" y="0">
          <paramlist>
            <param name="name" value="B1" />
            <param name="dim" value="3" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="1" />
            <param name="electype" value="0" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" id="43369775" x="-90" y="0">
          <vertex x="0" y="0" />
          <vertex x="21" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1149803432" x="69" y="0">
          <vertex x="0" y="0" />
          <vertex x="21" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
      </graphics>
      <form name="" splitter="60" w="320" h="400" commentlines="4" help-width="490">
        <category name="Configuration" visible="true" splitter="60">
          <cond><![CDATA[true]]></cond>
          <parameter name="Name_" desc="Name" group="" type="Text" helpmode="Overwrite" allowemptystr="false" min="0" max="0">
            <value><![CDATA[$Unit$]]></value>
            <cond><![CDATA[true]]></cond>
            <help><![CDATA[The name of the component]]></help>
            <regex><![CDATA[]]></regex>
            <error_msg><![CDATA[]]></error_msg>
            <vis><![CDATA[false]]></vis>
          </parameter>
          <parameter name="alias" desc="Unit alias" type="Text" group="" helpmode="Append" allowemptystr="false" min="0" max="0">
            <value><![CDATA[unit]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
            <regex><![CDATA[]]></regex>
            <error_msg><![CDATA[]]></error_msg>
          </parameter>
          <parameter name="sbase_mva" desc="Sbase" type="Real" group="" helpmode="Append" content_type="Literal" intent="Input" dim="1" animate="false" unit="mva" min="-1E+308" max="1E+308">
            <value><![CDATA[1]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[Powerbase]]></help>
          </parameter>
          <parameter name="vbase_kv" desc="Vbase" type="Real" group="" helpmode="Append" content_type="Literal" intent="Input" dim="1" animate="false" unit="kv" min="-1E+308" max="1E+308">
            <value><![CDATA[1]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[Voltage base (LL)]]></help>
          </parameter>
          <parameter name="ext_fft_freq_hz" desc="ext_fft_freq_hz" type="Real" group="" helpmode="Append" content_type="Variable" intent="Input" dim="1" animate="false" unit="" min="-1E+308" max="1E+308">
            <value><![CDATA[0]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
        </category>
      </form>
      <schematic classid="UserCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="5" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="show_terminals" value="0" />
          <param name="virtual_filter" value="" />
          <param name="animation_freq" value="500" />
        </paramlist>
        <User id="1101266086" classid="UserCmp" defn="master:xnode" x="72" y="36" h="33" w="20" z="1" q="4" orient="0" link="-1" disable="false">
          <paramlist name="" link="-1" crc="37312176">
            <param name="Name" value="B1" />
          </paramlist>
        </User>
        <User id="728250418" classid="UserCmp" defn="master:xnode" x="144" y="36" h="33" w="20" z="1" q="4" orient="0" link="-1" disable="false">
          <paramlist name="" link="-1" crc="37312176">
            <param name="Name" value="B2" />
          </paramlist>
        </User>
        <grouping />
        <User classid="UserCmp" id="410170385" name="master:multimeter" x="108" y="36" w="44" h="54" z="10" orient="0" defn="master:multimeter" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="27440011">
            <param name="MeasV" value="1" />
            <param name="MeasI" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="0" />
            <param name="IRMS" value="0" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1" />
            <param name="BaseV" value="1" />
            <param name="BaseA" value="1" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="50" />
            <param name="Name" value="mtb_meter" />
            <param name="Dis" value="0" />
            <param name="VolI" value="mtb_vgpoc_kv" />
            <param name="VolILL" value="mtb_vllpoc_kv" />
            <param name="CurI" value="mtb_ipoc_ka" />
            <param name="P" value="mtb_ppoc_mw" />
            <param name="Q" value="mtb_qpoc_mvar" />
            <param name="Vrms" value="na" />
            <param name="Crms" value="na" />
            <param name="Ph" value="mtb_phipoc_deg" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1130603045" name="master:datalabel" x="594" y="594" w="104" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="meas_phipoc_deg" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2039280207" name="master:datalabel" x="108" y="360" w="64" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="c_vbase_3" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:div" id="838091999" x="180" y="324" w="80" h="59" z="270" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="3" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="395019681" name="master:datalabel" x="270" y="324" w="108" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="meas_vgpoc_pu_3" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:div" id="401118343" x="162" y="468" w="80" h="59" z="110" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="3" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1239839995" name="master:datalabel" x="270" y="468" w="106" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="meas_vllpoc_pu_3" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:emtconst" id="109477595" x="108" y="396" w="76" h="38" z="100" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="116269466">
            <param name="Name" value="" />
            <param name="Value" value="10" />
            <param name="Dim" value="3" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="218552803" name="master:datalabel" x="162" y="504" w="64" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="c_vbase_3" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:div" id="967405567" x="162" y="576" w="80" h="59" z="230" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="3" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="859160190" name="master:datalabel" x="270" y="576" w="98" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="meas_ipoc_pu_3" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="17097133" name="master:datalabel" x="162" y="612" w="60" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="c_ibase_3" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:div" id="301152698" x="504" y="468" w="80" h="59" z="120" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1555802528" name="master:datalabel" x="504" y="504" w="62" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="mtb_c_pn" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2144175269" name="master:datalabel" x="594" y="468" w="88" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="meas_ppoc_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:div" id="1803532210" x="504" y="324" w="80" h="59" z="90" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1617051004" name="master:datalabel" x="504" y="360" w="62" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="mtb_c_pn" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1948026832" name="master:datalabel" x="594" y="324" w="88" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="meas_qpoc_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:div" id="1855563706" x="144" y="360" w="80" h="59" z="220" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="3" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1723491846" name="master:datalabel" x="432" y="720" w="82" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="meas_Vag_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:rms-inst" id="242763124" x="360" y="720" w="80" h="32" z="390" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61447443">
            <param name="Type" value="1" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="1.0" />
            <param name="freq" value="50.0 [Hz]" />
            <param name="NSAM" value="64" />
            <param name="Vinit" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2089153970" name="master:datatap" x="252" y="720" w="28" h="26" z="310" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="38224701">
            <param name="Name" value="" />
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="675304058" name="master:datatap" x="288" y="720" w="28" h="26" z="300" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="38224701">
            <param name="Name" value="" />
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1980812800" name="master:datatap" x="324" y="720" w="28" h="26" z="290" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="38224701">
            <param name="Name" value="" />
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1972064684" name="" x="162" y="702" w="154" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:rms-inst" id="1377140216" x="360" y="756" w="80" h="32" z="380" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61447443">
            <param name="Type" value="1" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="1.0" />
            <param name="freq" value="50.0 [Hz]" />
            <param name="NSAM" value="64" />
            <param name="Vinit" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:rms-inst" id="1965979325" x="360" y="792" w="80" h="32" z="370" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61447443">
            <param name="Type" value="1" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="1.0" />
            <param name="freq" value="50.0 [Hz]" />
            <param name="NSAM" value="64" />
            <param name="Vinit" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="638412251" name="" x="288" y="720" w="46" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
          <vertex x="36" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="255936742" name="" x="252" y="720" w="82" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
          <vertex x="72" y="72" />
        </Wire>
        <User classid="UserCmp" id="712458724" name="master:datalabel" x="432" y="756" w="84" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="meas_Vbg_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="65087175" name="master:datalabel" x="432" y="792" w="82" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="meas_Vcg_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1139939073" name="" x="396" y="720" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="95964112" name="" x="396" y="756" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1669425159" name="" x="396" y="792" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="955295309" name="master:datalabel" x="432" y="882" w="82" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="meas_Vab_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:rms-inst" id="951096615" x="360" y="882" w="80" h="32" z="170" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61447443">
            <param name="Type" value="1" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="1.0" />
            <param name="freq" value="50.0 [Hz]" />
            <param name="NSAM" value="64" />
            <param name="Vinit" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2113036469" name="master:datatap" x="252" y="882" w="28" h="26" z="140" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="38224701">
            <param name="Name" value="" />
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="49870629" name="master:datatap" x="288" y="882" w="28" h="26" z="150" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="38224701">
            <param name="Name" value="" />
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="122238894" name="master:datatap" x="324" y="882" w="28" h="26" z="160" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="38224701">
            <param name="Name" value="" />
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1297645682" name="" x="162" y="864" w="154" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:rms-inst" id="1358117587" x="360" y="918" w="80" h="32" z="180" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61447443">
            <param name="Type" value="1" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="1.0" />
            <param name="freq" value="50.0 [Hz]" />
            <param name="NSAM" value="64" />
            <param name="Vinit" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:rms-inst" id="76991668" x="360" y="954" w="80" h="32" z="190" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61447443">
            <param name="Type" value="1" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="1.0" />
            <param name="freq" value="50.0 [Hz]" />
            <param name="NSAM" value="64" />
            <param name="Vinit" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="702735070" name="" x="288" y="882" w="46" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
          <vertex x="36" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1862142125" name="" x="252" y="882" w="82" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
          <vertex x="72" y="72" />
        </Wire>
        <User classid="UserCmp" id="1289569332" name="master:datalabel" x="432" y="918" w="82" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="meas_Vbc_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="650498220" name="master:datalabel" x="432" y="954" w="82" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="meas_Vca_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="3985285" name="" x="396" y="882" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="223179219" name="" x="396" y="918" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1409212376" name="" x="396" y="954" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="70745608" name="master:datalabel" x="432" y="1044" w="72" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="meas_Ia_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:rms-inst" id="1363798116" x="360" y="1044" w="80" h="32" z="360" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61447443">
            <param name="Type" value="1" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="1.0" />
            <param name="freq" value="50.0 [Hz]" />
            <param name="NSAM" value="64" />
            <param name="Vinit" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="135920372" name="master:datatap" x="252" y="1044" w="28" h="26" z="240" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="38224701">
            <param name="Name" value="" />
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="249607089" name="master:datatap" x="288" y="1044" w="28" h="26" z="250" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="38224701">
            <param name="Name" value="" />
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1626731887" name="master:datatap" x="324" y="1044" w="28" h="26" z="260" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="38224701">
            <param name="Name" value="" />
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="637307914" name="" x="162" y="1026" w="154" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:rms-inst" id="102825641" x="360" y="1080" w="80" h="32" z="350" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61447443">
            <param name="Type" value="1" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="1.0" />
            <param name="freq" value="50.0 [Hz]" />
            <param name="NSAM" value="64" />
            <param name="Vinit" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:rms-inst" id="1732536334" x="360" y="1116" w="80" h="32" z="340" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61447443">
            <param name="Type" value="1" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="1.0" />
            <param name="freq" value="50.0 [Hz]" />
            <param name="NSAM" value="64" />
            <param name="Vinit" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1018222125" name="" x="288" y="1044" w="46" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
          <vertex x="36" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="533979510" name="" x="252" y="1044" w="82" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
          <vertex x="72" y="72" />
        </Wire>
        <User classid="UserCmp" id="255228240" name="master:datalabel" x="432" y="1080" w="72" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="meas_Ib_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1294036740" name="master:datalabel" x="432" y="1116" w="72" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="meas_Ic_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="524559556" name="" x="396" y="1044" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="232966189" name="" x="396" y="1080" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="576244537" name="" x="396" y="1116" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1880496505" name="" x="216" y="324" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="796794505" name="" x="198" y="468" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="713921876" name="" x="198" y="576" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2025229067" name="" x="540" y="324" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1404696248" name="" x="540" y="468" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1747783444" name="" x="504" y="594" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" id="997763791" name="master:datalabel" x="162" y="702" w="108" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="meas_vgpoc_pu_3" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="995468128" name="master:datalabel" x="162" y="864" w="106" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="meas_vllpoc_pu_3" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="608019367" name="master:pgb" x="468" y="720" w="122" h="40" z="530" orient="0" defn="master:pgb" link="-1" q="4" disable="true">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="unit_meas_Vag_pu" />
            <param name="Group" value="meas_Vag_pu" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1045665122" name="master:pgb" x="468" y="756" w="123" h="40" z="520" orient="0" defn="master:pgb" link="-1" q="4" disable="true">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="unit_meas_Vbg_pu" />
            <param name="Group" value="meas_Vbg_pu" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="900430944" name="master:pgb" x="468" y="792" w="122" h="40" z="510" orient="0" defn="master:pgb" link="-1" q="4" disable="true">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="unit_meas_Vcg_pu" />
            <param name="Group" value="meas_Vcg_pu" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="708572382" name="master:pgb" x="468" y="882" w="122" h="40" z="220" orient="0" defn="master:pgb" link="-1" q="4" disable="true">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="unit_meas_Vab_pu" />
            <param name="Group" value="meas_Vab_pu" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="630573404" name="master:pgb" x="468" y="918" w="122" h="40" z="240" orient="0" defn="master:pgb" link="-1" q="4" disable="true">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="unit_meas_Vbc_pu" />
            <param name="Group" value="meas_Vbc_pu" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="217076621" name="master:pgb" x="468" y="954" w="121" h="40" z="260" orient="0" defn="master:pgb" link="-1" q="4" disable="true">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="unit_meas_Vca_pu" />
            <param name="Group" value="meas_Vca_pu" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="570289386" name="master:datalabel" x="162" y="1026" w="98" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="meas_ipoc_pu_3" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="624305984" name="master:pgb" x="468" y="1044" w="111" h="40" z="500" orient="0" defn="master:pgb" link="-1" q="4" disable="true">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="unit_meas_Ia_pu" />
            <param name="Group" value="meas_Ia_pu" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="178517036" name="master:pgb" x="468" y="1080" w="112" h="40" z="490" orient="0" defn="master:pgb" link="-1" q="4" disable="true">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="unit_meas_Ib_pu" />
            <param name="Group" value="meas_Ib_pu" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="505473959" name="master:pgb" x="468" y="1116" w="111" h="40" z="480" orient="0" defn="master:pgb" link="-1" q="4" disable="true">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="unit_meas_Ic_pu" />
            <param name="Group" value="meas_Ic_pu" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1320759438" name="master:pgb" x="648" y="468" w="128" h="40" z="140" orient="0" defn="master:pgb" link="-1" q="4" disable="true">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="unit_meas_ppoc_pu" />
            <param name="Group" value="meas_ppoc_pu" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2028540399" name="" x="594" y="468" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="2053539066" name="master:pgb" x="270" y="432" w="145" h="40" z="320" orient="0" defn="master:pgb" link="-1" q="4" disable="true">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="unit_meas_vllpoc_pu_3" />
            <param name="Group" value="meas_vllpoc_pu_3" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="927192190" name="master:pgb" x="270" y="540" w="137" h="40" z="2210" orient="0" defn="master:pgb" link="-1" q="4" disable="true">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="unit_meas_ipoc_pu_3" />
            <param name="Group" value="meas_ipoc_pu_3" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1743717233" name="" x="270" y="468" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="78893629" name="" x="270" y="576" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" defn="master:datalabel" id="634487050" x="1260" y="342" w="104" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="fft_pos_Vmag_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1668525092" name="" x="1206" y="342" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datalabel" id="1818440613" x="1260" y="360" w="106" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="fft_neg_Vmag_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="1442259713" x="1260" y="378" w="100" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="fft_pos_Imag_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="1510336599" x="1260" y="396" w="102" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="fft_neg_Imag_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="561035610" name="" x="1206" y="360" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1322030497" name="" x="1206" y="378" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1863356915" name="" x="1206" y="396" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datalabel" id="619491222" x="1260" y="414" w="84" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="fft_pos_Id_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="630161952" x="1260" y="432" w="84" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="fft_pos_Iq_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="368147400" x="1260" y="450" w="86" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="fft_neg_Id_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="1888383516" x="1260" y="468" w="86" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="fft_neg_Iq_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="106099795" name="" x="1206" y="468" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="969098141" name="" x="1206" y="450" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1827027101" name="" x="1206" y="432" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1161218046" name="" x="1206" y="414" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="1128349157" name="master:pgb" x="1332" y="342" w="143" h="40" z="420" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="unit_fft_pos_Vmag_pu" />
            <param name="Group" value="fft_pos_Vmag_pu" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="406178873" name="master:pgb" x="1440" y="360" w="145" h="40" z="490" orient="0" defn="master:pgb" link="-1" q="4" disable="true">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="unit_fft_neg_Vmag_pu" />
            <param name="Group" value="fft_neg_Vmag_pu" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="246399107" name="master:pgb" x="1332" y="378" w="139" h="40" z="480" orient="0" defn="master:pgb" link="-1" q="4" disable="true">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="unit_fft_pos_Imag_pu" />
            <param name="Group" value="fft_pos_Imag_pu" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1211144795" name="master:pgb" x="1440" y="396" w="141" h="40" z="470" orient="0" defn="master:pgb" link="-1" q="4" disable="true">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="unit_fft_neg_Imag_pu" />
            <param name="Group" value="fft_neg_Imag_pu" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="288259012" name="master:pgb" x="1332" y="414" w="123" h="40" z="410" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="unit_fft_pos_Id_pu" />
            <param name="Group" value="fft_pos_Id_pu" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1969442468" name="master:pgb" x="1440" y="432" w="123" h="40" z="400" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="unit_fft_pos_Iq_pu" />
            <param name="Group" value="fft_pos_Iq_pu" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="905011087" name="master:pgb" x="1332" y="450" w="125" h="40" z="440" orient="0" defn="master:pgb" link="-1" q="4" disable="true">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="unit_fft_neg_Id_pu" />
            <param name="Group" value="fft_neg_Id_pu" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="969603886" name="master:pgb" x="1440" y="468" w="125" h="40" z="430" orient="0" defn="master:pgb" link="-1" q="4" disable="true">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="unit_fft_neg_Iq_pu" />
            <param name="Group" value="fft_neg_Iq_pu" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1311994542" name="" x="1260" y="342" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="110097183" name="" x="1260" y="360" w="190" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="180" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="711621559" name="" x="1260" y="378" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1063669828" name="" x="1260" y="396" w="190" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="180" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1190379809" name="" x="1260" y="414" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1386141263" name="" x="1260" y="432" w="190" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="180" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1145777392" name="" x="1260" y="450" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1006211541" name="" x="1260" y="468" w="190" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="180" y="0" />
        </Wire>
        <User classid="UserCmp" id="1675661603" name="master:datalabel" x="936" y="360" w="108" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="meas_vgpoc_pu_3" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1759081663" name="master:datalabel" x="936" y="450" w="98" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="meas_ipoc_pu_3" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1768256386" name="master:datalabel" x="1134" y="540" w="60" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="fft_s_f_hz" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="627458626" name="" x="1098" y="540" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="389923861" name="master:pgb" x="1134" y="540" w="100" h="40" z="160" orient="0" defn="master:pgb" link="-1" q="4" disable="true">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="unit_fft_s_f_hz" />
            <param name="Group" value="fft_s_f_hz" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:trans_filt" id="1641796333" x="1026" y="360" w="80" h="59" z="280" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="14399908">
            <param name="Order" value="6" />
            <param name="Band" value="1" />
            <param name="Type" value="1" />
            <param name="Cnfg" value="0" />
            <param name="FBase" value="320" />
            <param name="Flow" value="10.0 [Hz]" />
            <param name="Fup" value="100.0 [Hz]" />
            <param name="Q" value="5" />
            <param name="PRip" value="0.1 [dB]" />
            <param name="Dim" value="3" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="347015502" name="" x="936" y="360" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:trans_filt" id="2123908310" x="1026" y="450" w="80" h="59" z="320" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="14399908">
            <param name="Order" value="6" />
            <param name="Band" value="1" />
            <param name="Type" value="1" />
            <param name="Cnfg" value="0" />
            <param name="FBase" value="320" />
            <param name="Flow" value="10.0 [Hz]" />
            <param name="Fup" value="100.0 [Hz]" />
            <param name="Q" value="5" />
            <param name="PRip" value="0.1 [dB]" />
            <param name="Dim" value="3" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1596500442" name="" x="936" y="450" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="2109245805" name="MTB:FFT_TRACKING" x="1134" y="396" w="154" h="170" z="330" orient="0" defn="SimpleSolarFarm:FFT_TRACKING" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="110931609">
            <param name="fin" value="fft_s_f_hz" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1879788459" name="master:pgb" x="270" y="288" w="148" h="40" z="2240" orient="0" defn="master:pgb" link="-1" q="4" disable="true">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="unit_meas_vgpoc_pu_3" />
            <param name="Group" value="meas_vgpoc_pu_3" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1100699358" name="" x="270" y="324" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" id="693014339" name="MTB:PLL_seq" x="1134" y="198" w="154" h="184" z="430" orient="0" defn="SimpleSolarFarm:PLL_seq" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="14242604">
            <param name="Name" value="$ALIAS_UM_9124_UN$" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="1703964807" x="1260" y="216" w="82" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="pll_pos_Iq_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="532443385" x="1260" y="198" w="82" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="pll_pos_Id_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="917394598" x="1260" y="270" w="46" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="pll_f_hz" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1740360282" name="master:datalabel" x="1260" y="126" w="102" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="pll_pos_Vmag_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="234896165" name="master:datalabel" x="1260" y="162" w="98" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="pll_pos_Imag_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="240119138" name="master:datalabel" x="1260" y="180" w="100" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="pll_neg_Imag_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="684875053" name="master:datalabel" x="1260" y="144" w="104" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="pll_neg_Vmag_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="830483963" x="1260" y="234" w="84" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="pll_neg_Id_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="2058006731" x="1260" y="252" w="84" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="pll_neg_Iq_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1409038132" name="" x="954" y="360" w="136" h="226" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-216" />
          <vertex x="126" y="-216" />
        </Wire>
        <Wire classid="WireOrthogonal" id="92514735" name="" x="972" y="450" w="100" h="190" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-180" />
          <vertex x="90" y="-180" />
        </Wire>
        <Wire classid="WireOrthogonal" id="717594600" name="" x="1206" y="270" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="50466684" name="" x="1206" y="252" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2114063508" name="" x="1206" y="216" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1432194701" name="" x="1206" y="198" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="731603070" name="" x="1206" y="180" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1849785389" name="" x="1206" y="162" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1867942702" name="" x="1206" y="144" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1145308162" name="" x="1206" y="126" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1665002498" name="" x="1206" y="234" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="316001865" name="master:pgb" x="1332" y="126" w="141" h="40" z="700" orient="0" defn="master:pgb" link="-1" q="4" disable="true">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="unit_pll_pos_Vmag_pu" />
            <param name="Group" value="pll_pos_Vmag_pu" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1446819271" name="" x="1260" y="126" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="1367397511" name="master:pgb" x="1440" y="144" w="143" h="40" z="690" orient="0" defn="master:pgb" link="-1" q="4" disable="true">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="unit_pll_neg_Vmag_pu" />
            <param name="Group" value="pll_neg_Vmag_pu" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1023692549" name="" x="1260" y="144" w="190" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="180" y="0" />
        </Wire>
        <User classid="UserCmp" id="988309312" name="master:pgb" x="1332" y="162" w="137" h="40" z="680" orient="0" defn="master:pgb" link="-1" q="4" disable="true">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="unit_pll_pos_Imag_pu" />
            <param name="Group" value="pll_pos_Imag_pu" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1329498268" name="master:pgb" x="1440" y="180" w="139" h="40" z="670" orient="0" defn="master:pgb" link="-1" q="4" disable="true">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="unit_pll_neg_Imag_pu" />
            <param name="Group" value="pll_neg_Imag_pu" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="520747589" name="" x="1260" y="162" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1402295426" name="" x="1260" y="180" w="190" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="180" y="0" />
        </Wire>
        <User classid="UserCmp" id="864527198" name="master:pgb" x="1332" y="198" w="121" h="40" z="660" orient="0" defn="master:pgb" link="-1" q="4" disable="true">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="unit_pll_pos_Id_pu" />
            <param name="Group" value="pll_pos_Id_pu" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="940221744" name="" x="1260" y="198" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="1115391014" name="master:pgb" x="1440" y="216" w="121" h="40" z="650" orient="0" defn="master:pgb" link="-1" q="4" disable="true">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="unit_pll_pos_Iq_pu" />
            <param name="Group" value="pll_pos_Iq_pu" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="725904667" name="" x="1260" y="216" w="190" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="180" y="0" />
        </Wire>
        <User classid="UserCmp" id="1002494556" name="master:pgb" x="1332" y="234" w="123" h="40" z="640" orient="0" defn="master:pgb" link="-1" q="4" disable="true">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="unit_pll_neg_Id_pu" />
            <param name="Group" value="pll_neg_Id_pu" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1308904776" name="" x="1260" y="234" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="652874752" name="master:pgb" x="1332" y="270" w="86" h="40" z="620" orient="0" defn="master:pgb" link="-1" q="4" disable="true">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="unit_pll_f_hz" />
            <param name="Group" value="pll_f_hz" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="25721859" name="" x="1260" y="270" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="799671727" name="master:pgb" x="1440" y="252" w="123" h="40" z="630" orient="0" defn="master:pgb" link="-1" q="4" disable="true">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="unit_pll_neg_Iq_pu" />
            <param name="Group" value="pll_neg_Iq_pu" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="72064262" name="" x="1260" y="252" w="190" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="180" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1256007710" name="" x="72" y="36" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1041600431" name="" x="126" y="36" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" id="1359640151" name="master:datalabel" x="108" y="324" w="86" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="mtb_vgpoc_kv" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1987452661" name="" x="108" y="324" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="1548064897" name="master:datalabel" x="108" y="468" w="84" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="mtb_vllpoc_kv" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="738634255" name="" x="108" y="468" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" id="237903908" name="master:datalabel" x="108" y="576" w="76" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="mtb_ipoc_ka" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="534501645" name="" x="108" y="576" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" id="259265949" name="master:datalabel" x="432" y="324" w="94" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="mtb_qpoc_mvar" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1699129609" name="" x="432" y="324" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="887082536" name="master:datalabel" x="432" y="468" w="88" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="mtb_ppoc_mw" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1743155633" name="" x="432" y="468" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="1869235897" name="master:datalabel" x="432" y="594" w="98" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="mtb_phipoc_deg" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1628377713" name="" x="432" y="594" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="1164953057" name="master:import" x="1062" y="540" w="133" h="25" z="130" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="ext_fft_freq_hz" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="2144731263" x="72" y="198" w="62" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="mtb_c_pn" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:div" id="1905864105" x="126" y="198" w="80" h="59" z="40" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:div" id="721378107" x="198" y="198" w="80" h="59" z="200" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:emtconst" id="1504859557" x="234" y="234" w="76" h="22" z="80" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="116269466">
            <param name="Name" value="" />
            <param name="Value" value="10" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="310949897" x="234" y="198" w="46" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="c_ibase" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="137019881" name="master:datalabel" x="126" y="234" w="78" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="mtb_c_vbase" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datamerge" id="283092799" x="630" y="180" w="80" h="27" z="210" orient="7" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="43697768">
            <param name="N" value="3" />
            <param name="Type" value="2" />
            <param name="Disp" value="0" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="614190405" x="558" y="198" w="46" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="c_ibase" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2087817970" name="" x="558" y="198" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datalabel" id="1163455402" x="630" y="180" w="60" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="c_ibase_3" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datamerge" id="398828692" x="756" y="180" w="80" h="27" z="70" orient="7" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="43697768">
            <param name="N" value="3" />
            <param name="Type" value="2" />
            <param name="Disp" value="0" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="707042603" x="684" y="198" w="78" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="mtb_c_vbase" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1685323254" name="" x="684" y="198" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datalabel" id="642383997" x="756" y="180" w="64" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="c_vbase_3" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1934905227" name="master:datalabel" x="486" y="198" w="48" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="c_zbase" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1922610263" name="" x="72" y="198" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datalabel" id="1663973381" x="306" y="198" w="78" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="mtb_c_vbase" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:div" id="1224033153" x="450" y="198" w="80" h="59" z="60" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="730648958" x="450" y="234" w="62" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="mtb_c_pn" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:square" id="245864727" x="378" y="198" w="80" h="36" z="50" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="123652463">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1992301365" name="" x="306" y="198" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="1781061022" name="master:import" x="90" y="126" w="106" h="25" z="20" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="sbase_mva" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="1084341040" x="198" y="126" w="62" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="mtb_c_pn" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="208085507" name="" x="126" y="126" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="574532825" name="master:import" x="306" y="126" w="97" h="25" z="30" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="vbase_kv" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="1269998715" x="414" y="126" w="78" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="mtb_c_vbase" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="75255404" name="" x="342" y="126" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="1569823222" name="master:pgb" x="648" y="324" w="128" h="40" z="100" orient="0" defn="master:pgb" link="-1" q="4" disable="true">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="unit_meas_qpoc_pu" />
            <param name="Group" value="meas_qpoc_pu" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2031036012" name="" x="594" y="324" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Frame classid="GraphFrame" id="1058161616" name="frame" link="-1" x="1656" y="18" w="792" h="414">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="semilog" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="xfont" value="Tahoma, 12world" />
            <param name="xangle" value="0" />
            <param name="xtitle" value="sec" />
            <param name="xgridauto" value="true" />
            <param name="xgrid" value="0.1" />
          </paramlist>
          <paramlist name="" link="1058161616">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1168692046" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="1168692046">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="2101201322" name="unit_meas_Vag_pu" link="608019367" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="467459117" name="unit_meas_Vbg_pu" link="1045665122" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="244170856" name="unit_meas_Vcg_pu" link="900430944" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="797483851" name="frame" link="-1" x="1656" y="432" w="792" h="414">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="semilog" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="xfont" value="Tahoma, 12world" />
            <param name="xangle" value="0" />
            <param name="xtitle" value="sec" />
            <param name="xgridauto" value="true" />
            <param name="xgrid" value="0.1" />
          </paramlist>
          <paramlist name="" link="797483851">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <Graph classid="OverlayGraph" id="693817018" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="693817018">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
            <Curve classid="Curve" id="879956651" name="unit_meas_Vab_pu" link="708572382" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="2029373008" name="unit_meas_Vbc_pu" link="630573404" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="182114321" name="unit_meas_Vca_pu" link="217076621" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="264265411" name="frame" link="-1" x="1656" y="846" w="792" h="414">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="semilog" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="xfont" value="Tahoma, 12world" />
            <param name="xangle" value="0" />
            <param name="xtitle" value="sec" />
            <param name="xgridauto" value="true" />
            <param name="xgrid" value="0.1" />
          </paramlist>
          <paramlist name="" link="264265411">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1974728662" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="1974728662">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
            <Curve classid="Curve" id="466051702" name="unit_fft_pos_Vmag_pu" link="1128349157" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="391740675" name="unit_pll_pos_Vmag_pu" link="316001865" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="879016174" name="frame" link="-1" x="1656" y="1260" w="792" h="414">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="semilog" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="xfont" value="Tahoma, 12world" />
            <param name="xangle" value="0" />
            <param name="xtitle" value="sec" />
            <param name="xgridauto" value="true" />
            <param name="xgrid" value="0.1" />
          </paramlist>
          <paramlist name="" link="879016174">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1841832851" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="1596189129">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
            <Curve classid="Curve" id="485991408" name="unit_fft_neg_Vmag_pu" link="406178873" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="374452446" name="unit_pll_neg_Vmag_pu" link="1367397511" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="1203932473" name="frame" link="-1" x="2448" y="18" w="792" h="414">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="semilog" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="xfont" value="Tahoma, 12world" />
            <param name="xangle" value="0" />
            <param name="xtitle" value="sec" />
            <param name="xgridauto" value="true" />
            <param name="xgrid" value="0.1" />
          </paramlist>
          <paramlist name="" link="1203932473">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <Graph classid="OverlayGraph" id="880958420" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="880958420">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
            <Curve classid="Curve" id="1076816023" name="unit_meas_Ia_pu" link="624305984" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="595247598" name="unit_meas_Ib_pu" link="178517036" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="47023826" name="unit_meas_Ic_pu" link="505473959" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="589731789" name="frame" link="-1" x="2448" y="1260" w="792" h="414">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="semilog" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="xfont" value="Tahoma, 12world" />
            <param name="xangle" value="0" />
            <param name="xtitle" value="sec" />
            <param name="xgridauto" value="true" />
            <param name="xgrid" value="0.1" />
          </paramlist>
          <paramlist name="" link="589731789">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1276446628" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="1276446628">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
            <Curve classid="Curve" id="532070187" name="unit_fft_pos_Id_pu" link="288259012" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1720183264" name="unit_pll_pos_Id_pu" link="864527198" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="557445279" name="frame" link="-1" x="2448" y="1674" w="792" h="414">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="semilog" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="xfont" value="Tahoma, 12world" />
            <param name="xangle" value="0" />
            <param name="xtitle" value="sec" />
            <param name="xgridauto" value="true" />
            <param name="xgrid" value="0.1" />
          </paramlist>
          <paramlist name="" link="557445279">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <Graph classid="OverlayGraph" id="581586852" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.01" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="581586852">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
            <Curve classid="Curve" id="1383483519" name="unit_fft_pos_Iq_pu" link="1969442468" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="150537455" name="unit_pll_pos_Iq_pu" link="1115391014" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="1875530590" name="frame" link="-1" x="1656" y="1674" w="792" h="414">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="semilog" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0.5" />
            <param name="omarker" value="0" />
            <param name="xfont" value="Tahoma, 12world" />
            <param name="xangle" value="0" />
            <param name="xtitle" value="sec" />
            <param name="xgridauto" value="true" />
            <param name="xgrid" value="0.1" />
          </paramlist>
          <paramlist name="" link="1875530590">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <Graph classid="OverlayGraph" id="110864880" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="1596189129">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
            <Curve classid="Curve" id="1270980955" name="unit_pll_f_hz" link="652874752" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="1644153140" name="frame" link="-1" x="3240" y="18" w="792" h="414">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="semilog" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="xfont" value="Tahoma, 12world" />
            <param name="xangle" value="0" />
            <param name="xtitle" value="sec" />
            <param name="xgridauto" value="true" />
            <param name="xgrid" value="0.1" />
          </paramlist>
          <paramlist name="" link="1644153140">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <Graph classid="OverlayGraph" id="2087975154" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="2087975154">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
            <Curve classid="Curve" id="589003511" name="unit_meas_ppoc_pu" link="1320759438" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1607237035" name="unit_meas_qpoc_pu" link="1569823222" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="526419332" name="frame" link="-1" x="2448" y="432" w="792" h="414">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="semilog" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="xfont" value="Tahoma, 12world" />
            <param name="xangle" value="0" />
            <param name="xtitle" value="sec" />
            <param name="xgridauto" value="true" />
            <param name="xgrid" value="0.1" />
          </paramlist>
          <paramlist name="" link="526419332">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <Graph classid="OverlayGraph" id="586754785" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="586754785">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1263364616" name="unit_fft_pos_Imag_pu" link="246399107" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1531715200" name="unit_pll_pos_Imag_pu" link="988309312" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="1691136479" name="frame" link="-1" x="2448" y="846" w="792" h="414">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="semilog" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="xfont" value="Tahoma, 12world" />
            <param name="xangle" value="0" />
            <param name="xtitle" value="sec" />
            <param name="xgridauto" value="true" />
            <param name="xgrid" value="0.1" />
          </paramlist>
          <paramlist name="" link="1691136479">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <Graph classid="OverlayGraph" id="2031961362" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="2031961362">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="238217147" name="unit_fft_neg_Imag_pu" link="1211144795" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1263116454" name="unit_pll_neg_Imag_pu" link="1329498268" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="925177774" name="frame" link="-1" x="3240" y="432" w="792" h="414">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="semilog" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="xfont" value="Tahoma, 12world" />
            <param name="xangle" value="0" />
            <param name="xtitle" value="sec" />
            <param name="xgridauto" value="true" />
            <param name="xgrid" value="0.1" />
          </paramlist>
          <paramlist name="" link="925177774">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1850201193" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="1850201193">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
            <Curve classid="Curve" id="1107870328" name="unit_meas_vgpoc_pu_3" link="1879788459" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="1562359922" name="frame" link="-1" x="3240" y="846" w="792" h="414">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="semilog" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="xfont" value="Tahoma, 12world" />
            <param name="xangle" value="0" />
            <param name="xtitle" value="sec" />
            <param name="xgridauto" value="true" />
            <param name="xgrid" value="0.1" />
          </paramlist>
          <paramlist name="" link="1562359922">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <Graph classid="OverlayGraph" id="858715609" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="858715609">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
            <Curve classid="Curve" id="1623652724" name="unit_meas_ipoc_pu_3" link="927192190" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="1676034417" name="frame" link="-1" x="2448" y="2088" w="792" h="414">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="semilog" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="xfont" value="Tahoma, 12world" />
            <param name="xangle" value="0" />
            <param name="xtitle" value="sec" />
            <param name="xgridauto" value="true" />
            <param name="xgrid" value="0.1" />
          </paramlist>
          <paramlist name="" link="1676034417">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1330317317" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.01" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="1330317317">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
            <Curve classid="Curve" id="981945456" name="unit_fft_neg_Id_pu" link="905011087" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1237763481" name="unit_pll_neg_Id_pu" link="1002494556" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="785586445" name="frame" link="-1" x="2448" y="2502" w="792" h="414">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="semilog" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="xfont" value="Tahoma, 12world" />
            <param name="xangle" value="0" />
            <param name="xtitle" value="sec" />
            <param name="xgridauto" value="true" />
            <param name="xgrid" value="0.1" />
          </paramlist>
          <paramlist name="" link="785586445">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <Graph classid="OverlayGraph" id="340905877" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.01" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="340905877">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
            <Curve classid="Curve" id="328875773" name="unit_fft_neg_Iq_pu" link="969603886" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="385800501" name="unit_pll_neg_Iq_pu" link="799671727" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
      </schematic>
    </Definition>
  </definitions>
  <output name="VSCGridVdcCtrl20130904" device="EMTDC" version="2010" date="2013/09/04" time="17:10:28.000000">
    <paramlist />
    <domain name="Time" unit="s" mult="0.0" skew="0.0">
      <sample rate="20000.0" end="80000" />
    </domain>
    <analog>
      <channel index="0" id="94475096:0" name="Grid voltages" label="" dim="3" unit="kV" min="-0.3" max="0.4" />
      <channel index="3" id="94480112:0" name="Grid currents" label="" dim="3" unit="kA" min="-0.06" max="0.08" />
      <channel index="6" id="94491184:0" name="DC bus" label="" dim="1" unit="kV" min="-0.3" max="0.4" />
      <channel index="7" id="94494008:0" name="Idc" label="" dim="1" unit="kA" min="-0.06" max="0.08" />
      <channel index="8" id="94613560:0" name="Inverter P" label="" dim="1" unit="MW" min="-2.0" max="2.0" />
      <channel index="9" id="94615304:0" name="Inverter Q" label="" dim="1" unit="MVAr" min="-10" max="10" />
      <channel index="10" id="94255112:0" name="Carrier" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="11" id="94250696:0" name="vd1" label="" dim="1" unit="" min="-0.3" max="0.4" />
      <channel index="12" id="94290968:0" name="vq1" label="" dim="1" unit="" min="-0.3" max="0.4" />
      <channel index="13" id="94244400:0" name="idref" label="" dim="1" unit="kA" min="-0.1" max="0.2" />
      <channel index="14" id="94374664:0" name="d PI out" label="" dim="1" unit="V" min="-20" max="20" />
      <channel index="15" id="94245336:0" name="iqref" label="" dim="1" unit="kA" min="-0.12" max="0.02" />
      <channel index="16" id="94291960:0" name="q PI out" label="" dim="1" unit="V" min="-8" max="8" />
      <channel index="17" id="701230732:0" name="Q ref" label="" dim="1" unit="MVAr" min="0.0" max="0.4" />
      <channel index="18" id="94256896:0" name="Delta" label="" dim="1" unit="o" min="-90" max="90" />
      <channel index="19" id="2124844935:0" name="Q" label="" dim="1" unit="MVAr" min="0.0" max="0.4" />
      <channel index="20" id="94251544:0" name="Phase a Reference" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="21" id="94265352:0" name="Vdc ref" label="" dim="1" unit="kV" min="0.0" max="0.4" />
      <channel index="22" id="94256048:0" name="m*" label="" dim="1" unit="" min="0" max="1" />
      <channel index="23" id="94272808:0" name="Vdc" label="" dim="1" unit="kV" min="0.0" max="0.4" />
      <channel index="24" id="94274784:0" name="&lt;Untitled&gt;" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="25" id="94220320:0" name="iq" label="" dim="1" unit="A" min="-0.12" max="0.12" />
      <channel index="26" id="45219384:0" name="id" label="" dim="1" unit="A" min="-0.2" max="0.2" />
      <channel index="27" id="94314008:0" name="thpll" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="28" id="93850368:0" name="vq" label="" dim="1" unit="V" min="-300" max="300" />
      <channel index="29" id="93849832:0" name="vd" label="" dim="1" unit="V" min="-300" max="300" />
    </analog>
    <digital />
  </output>
  <Layers>
    <Layer id="1265103275" classid="Layer" name="out" state="disabled">
      <paramlist>
        <param name="disabled_color" value="#FFC2C5CF" />
        <param name="disabled_opacity" value="128" />
        <param name="highlight_color" value="#FF7AFF76" />
        <param name="highlight_opacity" value="100" />
      </paramlist>
    </Layer>
  </Layers>
  <List classid="Settings">
    <Settings classid="OverlayGraphSettings" id="877084396" link="287787576">
      <path>
        <ref link="862326792" />
      </path>
      <paramlist>
        <param name="ymin" value="0.2" />
        <param name="ymax" value="1.2" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="470943040" link="33891391">
      <path>
        <ref link="862326792" />
      </path>
      <paramlist>
        <param name="ymin" value="-5.0" />
        <param name="ymax" value="30.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1971649343" link="136666122">
      <path>
        <ref link="862326792" />
      </path>
      <paramlist>
        <param name="ymin" value="-50.0" />
        <param name="ymax" value="50.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="961448437" link="546859292">
      <path>
        <ref link="862326792" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.5" />
        <param name="ymax" value="2.0" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1496402849" link="1800790573">
      <path>
        <ref link="862326792" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="2.25" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1846936971" link="1078227141">
      <path>
        <ref link="862326792" />
        <ref link="2058031007" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.0" />
        <param name="ymax" value="2.0" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1090784629" link="1008562927">
      <path>
        <ref link="862326792" />
        <ref link="2058031007" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="4.5" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1119352910" link="1556035077">
      <path>
        <ref link="862326792" />
        <ref link="2058031007" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.05" />
        <param name="ymax" value="0.4" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="143649166" link="767443047">
      <path>
        <ref link="862326792" />
        <ref link="2058031007" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.1" />
        <param name="ymax" value="0.8" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="927999556" link="131041823">
      <path>
        <ref link="862326792" />
        <ref link="2058031007" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.3" />
        <param name="ymax" value="0.4" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="517259705" link="1713006825">
      <path>
        <ref link="862326792" />
        <ref link="2058031007" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.5" />
        <param name="ymax" value="3.0" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1865790005" link="2052298962">
      <path>
        <ref link="862326792" />
        <ref link="2058031007" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="20.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1702520302" link="1844631878">
      <path>
        <ref link="862326792" />
        <ref link="2058031007" />
      </path>
      <paramlist>
        <param name="ymin" value="-200.0" />
        <param name="ymax" value="200.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1519169622" link="1286828927">
      <path>
        <ref link="862326792" />
        <ref link="2058031007" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.06" />
        <param name="ymax" value="0.08" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="2088199418" link="271232987">
      <path>
        <ref link="862326792" />
        <ref link="2058031007" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="1.8" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="941115715" link="1370639236">
      <path>
        <ref link="862326792" />
        <ref link="2058031007" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.0" />
        <param name="ymax" value="6.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="982709243" link="650758240">
      <path>
        <ref link="862326792" />
        <ref link="2058031007" />
      </path>
      <paramlist>
        <param name="ymin" value="45.0" />
        <param name="ymax" value="75.0" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="460492853" link="1537099286">
      <path>
        <ref link="862326792" />
        <ref link="2058031007" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="1.8" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="944630697" link="496160050">
      <path>
        <ref link="862326792" />
        <ref link="2058031007" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.5" />
        <param name="ymax" value="1.5" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="511306807" link="165426638">
      <path>
        <ref link="862326792" />
        <ref link="2058031007" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.6" />
        <param name="ymax" value="0.2" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="708276024" link="635132398">
      <path>
        <ref link="862326792" />
        <ref link="2058031007" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.5" />
        <param name="ymax" value="4.5" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1933316833" link="2095602581">
      <path>
        <ref link="862326792" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1231236807" link="158901733">
      <path>
        <ref link="862326792" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="992355277" link="767210571">
      <path>
        <ref link="862326792" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2142046089" link="1886075581">
      <path>
        <ref link="862326792" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="934997808" link="934816195">
      <path>
        <ref link="862326792" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="953311895" link="433031000">
      <path>
        <ref link="862326792" />
        <ref link="2058031007" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2022035119" link="1706584743">
      <path>
        <ref link="862326792" />
        <ref link="2058031007" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1186238502" link="764784660">
      <path>
        <ref link="862326792" />
        <ref link="2058031007" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="559420245" link="668908466">
      <path>
        <ref link="862326792" />
        <ref link="2058031007" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1266804340" link="1623110923">
      <path>
        <ref link="862326792" />
        <ref link="2058031007" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="340256791" link="273455479">
      <path>
        <ref link="862326792" />
        <ref link="2058031007" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1400151538" link="946495990">
      <path>
        <ref link="862326792" />
        <ref link="2058031007" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1544735483" link="1505120620">
      <path>
        <ref link="862326792" />
        <ref link="2058031007" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1978582372" link="575508369">
      <path>
        <ref link="862326792" />
        <ref link="2058031007" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1795985191" link="1538578674">
      <path>
        <ref link="862326792" />
        <ref link="2058031007" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1563546263" link="1531185647">
      <path>
        <ref link="862326792" />
        <ref link="2058031007" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1145265376" link="964336297">
      <path>
        <ref link="862326792" />
        <ref link="2058031007" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="696074563" link="1057588541">
      <path>
        <ref link="862326792" />
        <ref link="2058031007" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="634244808" link="270336395">
      <path>
        <ref link="862326792" />
        <ref link="2058031007" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1107371867" link="713610889">
      <path>
        <ref link="862326792" />
        <ref link="2058031007" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="533288673" link="1920859327">
      <path>
        <ref link="862326792" />
        <ref link="2058031007" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_1" value="false" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1811327434" link="142585383">
      <path>
        <ref link="862326792" />
        <ref link="2058031007" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="973979960" link="773096630">
      <path>
        <ref link="862326792" />
        <ref link="2058031007" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="131623973" link="211391029">
      <path>
        <ref link="862326792" />
        <ref link="2058031007" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="838970675" link="803120640">
      <path>
        <ref link="862326792" />
        <ref link="2058031007" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2037761446" link="1343619960">
      <path>
        <ref link="862326792" />
        <ref link="2058031007" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1180617753" link="1899794155">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1254582823" link="421412938">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="891038601" link="296513171">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1163307888" link="391422026">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="467196110" link="1614992763">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1275611059" link="1647150107">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="493367134" link="1019395236">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="386521018" link="371082065">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="590790612" link="1157961380">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1279402829" link="1228197341">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="59114530" link="2096989496">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="143846623" link="113432917">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="653200861" link="1598615689">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="613066573" link="767292320">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2130077470" link="1340632749">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1900783517" link="404705750">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="789531944" link="918656132">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2093689287" link="1459465269">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="962797398" link="253936324">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="214314147" link="2028896263">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1395415563" link="2114130487">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="758561577" link="1158922578">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2122842781" link="132631516">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1223611023" link="455232564">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="903836624" link="1187125339">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1616537078" link="281007205">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1526090956" link="554066994">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="813472212" link="1704259700">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2035474183" link="1526133731">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="2088438130" link="1057567277">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="691788973" link="352128881">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="104830167" link="1137629592">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1400218836" link="1502710669">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="801847127" link="1584007386">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2145381231" link="1676764811">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="708157328" link="1954812351">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="677634216" link="1923361446">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1733777741" link="692554970">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="171250991" link="1998259491">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="418372176" link="40579537">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1900970701" link="17909521">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1770431291" link="46967672">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1901333160" link="1466394752">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="73872674" link="1823432817">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="324451076" link="920542108">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1088829285" link="620532752">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1411473129" link="1613704008">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="261403848" link="1294833688">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="198342533" link="1296545697">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="80096509" link="167435207">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="339621298" link="43748146">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1699659803" link="30556019">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="470228097" link="166313213">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="871028348" link="1144495673">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="859097877" link="2005939376">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2129798153" link="1913749123">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="ymin" value="1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="581850157" link="595798835">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1594008744" link="664842836">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1751313329" link="1937137496">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1789060739" link="336511277">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="487646783" link="831976883">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1615881461" link="1702549896">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="244597566" link="1778911470">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1945043103" link="1273078360">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="19915649" link="1653336050">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="587346627" link="483443588">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1341111338" link="1544243075">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1358316672" link="1736895683">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="304622180" link="788307775">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1254465958" link="1217139424">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="794639066" link="1451638231">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="385328763" link="1119032547">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="579668936" link="131421221">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="102305221" link="740359437">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1665933514" link="1539626239">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="292556136" link="913133841">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1561526223" link="20454550">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="373253874" link="820401315">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="28579229" link="428479500">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1381137393" link="413243353">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="ymin" value="1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="431778323" link="1198643516">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="385689364" link="492081360">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="662375075" link="164538886">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="103236827" link="1456552799">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1298049734" link="1724316889">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="99138352" link="115333953">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="2018587057" link="922966827">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="892940385" link="1974005711">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1317589459" link="1415991650">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1323136900" link="244188302">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1282231657" link="1866494873">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1421679536" link="240461515">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="xmin" value="0.000000" />
        <param name="xmax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1880732582" link="1300789290">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1044908333" link="1065459910">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1412938888" link="1200797482">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1307775485" link="608661950">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1136856451" link="2115070631">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
        <ref link="131918621" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="790235689" link="1144170316">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
        <ref link="131918621" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1525126348" link="91798388">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
        <ref link="131918621" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="836874227" link="1169246734">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
        <ref link="131918621" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1137337049" link="1726908397">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
        <ref link="131918621" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="584559734" link="1473253316">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
        <ref link="131918621" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1148527102" link="877585840">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
        <ref link="131918621" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="286495742" link="1369314794">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
        <ref link="131918621" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1358846306" link="602420623">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
        <ref link="131918621" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="308499289" link="555913557">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
        <ref link="131918621" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="226883034" link="2073165331">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
        <ref link="131918621" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="356840964" link="195036217">
      <path>
        <ref link="862326792" />
        <ref link="260935989" />
        <ref link="131918621" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1768107038" link="2089362458">
      <path>
        <ref link="862326792" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="751631389" link="1366084718">
      <path>
        <ref link="862326792" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1778314114" link="841287936">
      <path>
        <ref link="862326792" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="471836535" link="2059647734">
      <path>
        <ref link="862326792" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1579112496" link="1058161616">
      <path>
        <ref link="862326792" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1296357531" link="1168692046">
      <path>
        <ref link="862326792" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="858129017" link="797483851">
      <path>
        <ref link="862326792" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="235215981" link="693817018">
      <path>
        <ref link="862326792" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1068654787" link="264265411">
      <path>
        <ref link="862326792" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="721926818" link="1974728662">
      <path>
        <ref link="862326792" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="826164847" link="879016174">
      <path>
        <ref link="862326792" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1063436300" link="1841832851">
      <path>
        <ref link="862326792" />
      </path>
      <paramlist>
        <param name="ymin" value="1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1707139193" link="1203932473">
      <path>
        <ref link="862326792" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="831153047" link="880958420">
      <path>
        <ref link="862326792" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1247723590" link="589731789">
      <path>
        <ref link="862326792" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1039167274" link="1276446628">
      <path>
        <ref link="862326792" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1577002778" link="557445279">
      <path>
        <ref link="862326792" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="303349346" link="581586852">
      <path>
        <ref link="862326792" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1015009601" link="1875530590">
      <path>
        <ref link="862326792" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="54147520" link="110864880">
      <path>
        <ref link="862326792" />
      </path>
      <paramlist>
        <param name="ymin" value="1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="340863897" link="1644153140">
      <path>
        <ref link="862326792" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1069697950" link="2087975154">
      <path>
        <ref link="862326792" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="64650626" link="526419332">
      <path>
        <ref link="862326792" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="111476139" link="586754785">
      <path>
        <ref link="862326792" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="298320562" link="1691136479">
      <path>
        <ref link="862326792" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="766903380" link="2031961362">
      <path>
        <ref link="862326792" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1857036103" link="925177774">
      <path>
        <ref link="862326792" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="404632503" link="1850201193">
      <path>
        <ref link="862326792" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1625493644" link="1562359922">
      <path>
        <ref link="862326792" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1590931146" link="858715609">
      <path>
        <ref link="862326792" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="302482154" link="1676034417">
      <path>
        <ref link="862326792" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1664713606" link="1330317317">
      <path>
        <ref link="862326792" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1425272306" link="785586445">
      <path>
        <ref link="862326792" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="653239752" link="340905877">
      <path>
        <ref link="862326792" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1400796390" link="1800790573">
      <path>
        <ref link="862326792" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="582281222" link="546859292">
      <path>
        <ref link="862326792" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1251481949" link="2095602581">
      <path>
        <ref link="862326792" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1241870226" link="136666122">
      <path>
        <ref link="862326792" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="650351588" link="158901733">
      <path>
        <ref link="862326792" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="902884877" link="33891391">
      <path>
        <ref link="862326792" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1549323489" link="767210571">
      <path>
        <ref link="862326792" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2085647289" link="1886075581">
      <path>
        <ref link="862326792" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="601901726" link="287787576">
      <path>
        <ref link="862326792" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2125932265" link="934816195">
      <path>
        <ref link="862326792" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
  </List>
  <bookmarks />
  <List classid="Resource">
    <Resource classid="SourceResource" id="918445273" url=".\MTB\interface.f">
      <paramlist>
        <param name="filepath" value=".\MTB\interface.f" />
        <param name="copy_file" value="false" />
        <param name="include" value="true" />
      </paramlist>
    </Resource>
    <Resource classid="ScriptResource" id="946469940" url=".\MTB\execute_pscad.py">
      <paramlist>
        <param name="filepath" value=".\MTB\execute_pscad.py" />
        <param name="copy_file" value="false" />
      </paramlist>
    </Resource>
    <Resource classid="ScriptResource" id="338749648" url=".\MTB\pscad_update_ums.py">
      <paramlist>
        <param name="filepath" value=".\MTB\pscad_update_ums.py" />
        <param name="copy_file" value="false" />
      </paramlist>
    </Resource>
    <Resource classid="ScriptResource" id="1706069206" url=".\MTB\pscad_synchronize_pgbs.py">
      <paramlist>
        <param name="filepath" value=".\MTB\pscad_synchronize_pgbs.py" />
        <param name="copy_file" value="false" />
      </paramlist>
    </Resource>
  </List>
  <GlobalSubstitutions name="Default">
    <List classid="Sub" />
    <List classid="ValueSet" />
    <paramlist>
      <param name="Current" value="" />
    </paramlist>
  </GlobalSubstitutions>
  <hierarchy>
    <call link="204801181" name="SimpleSolarFarm:Station" z="-1" view="false" instance="0">
      <call link="862326792" name="SimpleSolarFarm:Main" z="-1" view="true" instance="0">
        <call link="709623437" name="MTB:MTB" z="90" view="false" instance="0">
          <call link="168397858" name="MTB:ThreePhaseCtrl" z="2470" view="false" instance="0" />
          <call link="1075289416" name="MTB:PLL_seq_src" z="2570" view="false" instance="0">
            <call link="212921357" name="MTB:PLL_ADAPTIVE_src" z="60" view="false" instance="0" />
            <call link="1690585494" name="MTB:PLL_ADAPTIVE_src" z="70" view="false" instance="1" />
          </call>
          <call link="131918621" name="MTB:Fault" z="3160" view="false" instance="0" />
        </call>
        <call link="1955742872" name="SimpleSolarFarm:Simple_PPC" z="170" view="false" instance="0">
          <call link="338060630" name="SimpleSolarFarm:PI_AntiWindUp" z="410" view="false" instance="0" />
          <call link="18050697" name="SimpleSolarFarm:PI_AntiWindUp" z="470" view="false" instance="1" />
          <call link="1648765841" name="SimpleSolarFarm:PI_AntiWindUp" z="500" view="false" instance="2" />
          <call link="766344961" name="SimpleSolarFarm:PI_AntiWindUp" z="540" view="false" instance="3" />
        </call>
        <call link="2058031007" name="SimpleSolarFarm:SimpleSF" z="180" view="false" instance="0">
          <call link="72162683" name="SimpleSolarFarm:PI_AntiWindUp" z="1440" view="false" instance="4" />
          <call link="2034123626" name="SimpleSolarFarm:PI_AntiWindUp" z="1540" view="false" instance="5" />
          <call link="1353252946" name="SimpleSolarFarm:PI_AntiWindUp" z="1550" view="false" instance="6" />
          <call link="1992285417" name="SimpleSolarFarm:PI_AntiWindUp" z="1670" view="false" instance="7" />
          <call link="1910348677" name="SimpleSolarFarm:PI_AntiWindUp" z="1680" view="false" instance="8" />
          <call link="498689927" name="SimpleSolarFarm:PI_AntiWindUp" z="1750" view="false" instance="9" />
          <call link="1825755441" name="SimpleSolarFarm:PI_AntiWindUp" z="1810" view="false" instance="10" />
          <call link="480962023" name="SimpleSolarFarm:PI_AntiWindUp" z="1840" view="false" instance="11" />
        </call>
        <call link="1527694061" name="SimpleSolarFarm:unit_meas" z="190" view="false" instance="0">
          <call link="693014339" name="SimpleSolarFarm:PLL_seq" z="430" view="false" instance="0">
            <call link="1641937099" name="SimpleSolarFarm:PLL_ADAPTIVE" z="60" view="false" instance="0" />
            <call link="668875540" name="SimpleSolarFarm:PLL_ADAPTIVE" z="70" view="false" instance="1" />
          </call>
        </call>
      </call>
    </call>
  </hierarchy>
</project>